[GENERAL]
DATE=September 18, 2018 at 09:13:34
CYME_VERSION=7.00
CYMDIST_REVISION=06

[SI]

[CONCENTRIC NEUTRAL CABLE]
FORMAT_CONCENTRICNEUTRALCABLE=ID,R1,R0,X1,X0,B1,B0,Amps,Amps_1,Amps_2,Amps_3,Amps_4,WithstandRating,NumberOfPhases,FailRate,TmpFailRate,MajorRepairTime,MinorRepairTime,MajorFailureProportion,PhaseCondID,NeutralCondID,NeutralWires,InsulationType,InsulationDielectricConst,InsulationDiameter,Dab,Dbc,Dac,RatedLevel,ContinuousTemperatureRating,SCCurrentTemperatureRating,PositiveSequenceShuntConductance,ZeroSequenceShuntConductance,LockImpedance,Favorite,Comments
DEFAULT,0.142000,0.277000,0.146000,0.072000,112.644000,112.644000,100.000000,100.000000,100.000000,100.000000,100.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
#2_XLPE,0.769000,1.294300,0.312100,0.287700,58.147202,58.147202,160.000000,160.000000,160.000000,160.000000,160.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
1/0_XLPE,0.517400,0.830100,0.267400,0.170300,69.152397,69.152397,217.000000,217.000000,217.000000,217.000000,217.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
15KV_#2CU_XLPE,0.769000,1.294300,0.312100,0.287700,58.147202,58.147202,160.000000,160.000000,160.000000,160.000000,160.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
15KV_1/0AL_XLPE,0.621000,1.149800,0.294600,0.275700,69.152397,69.152397,1.000000,1.000000,1.000000,1.000000,1.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
15KV_1/0CU_XLPE,0.517400,0.830100,0.267400,0.170300,69.152397,69.152397,217.000000,217.000000,217.000000,217.000000,217.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
15KV_2/0CU_XLPE,0.438500,0.662100,0.240700,0.136100,74.926201,74.926201,254.000000,254.000000,254.000000,254.000000,254.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
15KV_250CU_XLPE,0.262000,0.602000,0.245100,0.159700,92.699402,92.699402,1.000000,1.000000,1.000000,1.000000,1.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
15KV_3/0CU_XLPE,0.374200,0.530600,0.212300,0.112900,81.550697,81.550697,1.000000,1.000000,1.000000,1.000000,1.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
15KV_350CU_XLPE,0.213000,0.495500,0.226500,0.133400,106.388000,106.388000,1.000000,1.000000,1.000000,1.000000,1.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
15KV_4/0CU_XLPE,0.280800,0.754300,0.266800,0.226300,89.063797,89.063797,304.000000,304.000000,304.000000,304.000000,304.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
15KV_500CU_XLPE,0.184700,0.344500,0.186300,0.092100,122.132004,122.132004,553.000000,553.000000,553.000000,553.000000,553.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
15KV_750CU_XLPE,0.152900,0.228400,0.140600,0.069200,141.587006,141.587006,696.000000,696.000000,696.000000,696.000000,696.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
1P10AL_2121,1.020300,0.342800,1.020300,0.342800,1.552800,1.552800,137.000000,137.000000,137.000000,137.000000,137.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
1P10AL_2122,1.020300,0.342800,1.020300,0.342800,1.552800,1.552800,188.000000,188.000000,188.000000,188.000000,188.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
1P10AL_2123,1.020300,0.342800,1.020300,0.342800,1.552800,1.552800,137.000000,137.000000,137.000000,137.000000,137.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
1P10AL_803,1.026600,0.318300,1.026600,0.318300,2.440200,2.440200,206.000000,206.000000,206.000000,206.000000,206.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
1P10AL_813,1.026600,0.318300,1.026600,0.318300,2.440100,2.440100,206.000000,206.000000,206.000000,206.000000,206.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
1P10AL_815,1.026600,0.318300,1.026600,0.318300,2.440100,2.440100,135.000000,135.000000,135.000000,135.000000,135.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
1P10AL_823,1.026600,0.318300,1.026600,0.318300,2.440100,2.440100,206.000000,206.000000,206.000000,206.000000,206.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
1P10AL_833,1.020300,0.342800,1.020300,0.342800,1.552800,1.552800,188.000000,188.000000,188.000000,188.000000,188.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
1P10AL_834,1.020300,0.342800,1.020300,0.342800,1.552800,1.552800,137.000000,137.000000,137.000000,137.000000,137.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
1P20CU_1139,0.669600,0.253400,0.669600,0.253400,2.617600,2.617600,366.000000,366.000000,366.000000,366.000000,366.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
1P2AL_843,1.469300,0.498900,1.469300,0.498900,2.085300,2.085300,158.000000,158.000000,158.000000,158.000000,158.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
1P2AL_853,1.469300,0.498900,1.469300,0.498900,2.085100,2.085100,158.000000,158.000000,158.000000,158.000000,158.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
1P2AL_855,1.469300,0.498900,1.469300,0.498900,2.085100,2.085100,105.000000,105.000000,105.000000,105.000000,105.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
1P2AL_863,1.469300,0.498900,1.469300,0.498900,2.085200,2.085200,158.000000,158.000000,158.000000,158.000000,158.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
1P2CU_1004,1.002000,0.329500,1.002000,0.329500,2.085100,2.085100,193.000000,193.000000,193.000000,193.000000,193.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
1P2CU_1081,1.002000,0.329500,1.002000,0.329500,2.085100,2.085100,251.000000,251.000000,251.000000,251.000000,251.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
1P2CU_1082,1.002000,0.329500,1.002000,0.329500,2.085200,2.085200,251.000000,251.000000,251.000000,251.000000,251.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
1P2CU_1083,1.002000,0.329500,1.002000,0.329500,2.085200,2.085200,193.000000,193.000000,193.000000,193.000000,193.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
1P350CU_1130,0.360700,0.150900,0.360700,0.150900,3.771200,3.771200,607.000000,607.000000,607.000000,607.000000,607.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
1P350CU_1131,0.360700,0.150900,0.360700,0.150900,3.771200,3.771200,470.000000,470.000000,470.000000,470.000000,470.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
1P40AL_883,0.561000,0.156100,0.561000,0.156100,3.105800,3.105800,305.000000,305.000000,305.000000,305.000000,305.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
1P40AL_893,0.561000,0.156100,0.561000,0.156100,3.105700,3.105700,305.000000,305.000000,305.000000,305.000000,305.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
1P40AL_894,0.561000,0.156100,0.561000,0.156100,3.105700,3.105700,211.000000,211.000000,211.000000,211.000000,211.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
1P40AL_903,0.561000,0.156100,0.561000,0.156100,3.105700,3.105700,305.000000,305.000000,305.000000,305.000000,305.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
1P40AL_913,0.559300,0.177600,0.559300,0.177600,1.907700,1.907700,277.000000,277.000000,277.000000,277.000000,277.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
1P40AL_914,0.559300,0.177600,0.559300,0.177600,1.907700,1.907700,198.000000,198.000000,198.000000,198.000000,198.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
1P4AL_1146,2.063400,0.699500,2.063400,0.699500,1.818900,1.818900,150.000000,150.000000,150.000000,150.000000,150.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
2/0_XLPE,0.438500,0.662100,0.240700,0.136100,74.926201,74.926201,254.000000,254.000000,254.000000,254.000000,254.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
28KV_#1AL_XLPE,0.929400,1.577000,0.319700,0.386900,44.330200,44.330200,162.000000,162.000000,162.000000,162.000000,162.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
28KV_350AL_XLPE,0.264000,0.773500,0.255400,0.245900,77.223602,77.223602,313.000000,313.000000,313.000000,313.000000,313.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
28KV_750CU_XLPE,0.147700,0.228400,0.152000,0.080400,101.446999,101.446999,696.000000,696.000000,696.000000,696.000000,696.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
2P10AL_2124,0.679500,0.223300,1.330000,0.299800,1.552800,1.552800,188.000000,188.000000,188.000000,188.000000,188.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
2P10AL_2125,0.679500,0.223300,1.330000,0.299800,1.552800,1.552800,137.000000,137.000000,137.000000,137.000000,137.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
2P10AL_2126,0.679500,0.223300,1.330000,0.299800,1.552800,1.552800,188.000000,188.000000,188.000000,188.000000,188.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
2P10AL_2127,0.679500,0.223300,1.330000,0.299800,1.552800,1.552800,137.000000,137.000000,137.000000,137.000000,137.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
2P10AL_802,0.679500,0.201300,1.335500,0.271800,2.440200,2.440200,206.000000,206.000000,206.000000,206.000000,206.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
2P10AL_812,0.679500,0.201300,1.335500,0.271800,2.440100,2.440100,206.000000,206.000000,206.000000,206.000000,206.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
2P10AL_822,0.679500,0.201300,1.335500,0.271800,2.440100,2.440100,206.000000,206.000000,206.000000,206.000000,206.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
2P10AL_832,0.679500,0.223300,1.330000,0.299800,1.552800,1.552800,188.000000,188.000000,188.000000,188.000000,188.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
2P2AL_842,1.063100,0.215500,1.994500,0.543800,2.085300,2.085300,158.000000,158.000000,158.000000,158.000000,158.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
2P2AL_852,1.063100,0.215500,1.994500,0.543800,2.085100,2.085100,158.000000,158.000000,158.000000,158.000000,158.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
2P2AL_862,1.063100,0.215500,1.994500,0.543800,2.085200,2.085200,158.000000,158.000000,158.000000,158.000000,158.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
2P2CU_1084,0.653400,0.213100,1.310700,0.282300,2.085100,2.085100,251.000000,251.000000,251.000000,251.000000,251.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
2P2CU_1085,0.653400,0.213100,1.310700,0.282300,2.085100,2.085100,193.000000,193.000000,193.000000,193.000000,193.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
2P2CU_1086,0.653400,0.213100,1.310700,0.282300,2.085200,2.085200,251.000000,251.000000,251.000000,251.000000,251.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
2P2CU_1087,0.653400,0.213100,1.310700,0.282300,2.085200,2.085200,193.000000,193.000000,193.000000,193.000000,193.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
2P350CU_1132,0.155300,0.162200,0.494300,0.097100,3.771200,3.771200,607.000000,607.000000,607.000000,607.000000,607.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
2P350CU_1133,0.155300,0.162200,0.494300,0.097100,3.771200,3.771200,470.000000,470.000000,470.000000,470.000000,470.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
2P40AL_882,0.364300,0.175000,0.685500,0.101600,3.105800,3.105800,305.000000,305.000000,305.000000,305.000000,305.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
2P40AL_892,0.364300,0.175000,0.685500,0.101600,3.105700,3.105700,305.000000,305.000000,305.000000,305.000000,305.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
2P40AL_902,0.364300,0.175000,0.685500,0.101600,3.105700,3.105700,305.000000,305.000000,305.000000,305.000000,305.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
2P40AL_912,0.364000,0.194200,0.684400,0.123900,1.907700,1.907700,277.000000,277.000000,277.000000,277.000000,277.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
350_XLPE,0.213000,0.495500,0.226500,0.133400,106.388000,106.388000,1.000000,1.000000,1.000000,1.000000,1.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
3P1000AL_1052,0.105800,0.122500,0.230300,0.076000,5.811900,5.811900,623.000000,623.000000,623.000000,623.000000,623.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
3P10AL_1195,0.674800,0.188100,1.144900,0.207400,2.440200,2.440200,135.000000,135.000000,135.000000,135.000000,135.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
3P10AL_2096,0.674800,0.210100,1.142700,0.233200,1.552800,1.552800,137.000000,137.000000,137.000000,137.000000,137.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
3P10AL_2097,0.674800,0.210100,1.142700,0.233200,1.552800,1.552800,137.000000,137.000000,137.000000,137.000000,137.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
3P10AL_2128,0.674800,0.210100,1.142700,0.233200,1.552800,1.552800,188.000000,188.000000,188.000000,188.000000,188.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
3P10AL_2129,0.674800,0.210100,1.142700,0.233200,1.552800,1.552800,188.000000,188.000000,188.000000,188.000000,188.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
3P10AL_2130,0.674800,0.210100,1.142700,0.233200,1.552800,1.552800,137.000000,137.000000,137.000000,137.000000,137.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
3P10AL_801,0.674800,0.188100,1.144900,0.207400,2.440200,2.440200,206.000000,206.000000,206.000000,206.000000,206.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
3P10AL_811,0.674800,0.188100,1.144900,0.207400,2.440100,2.440100,206.000000,206.000000,206.000000,206.000000,206.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
3P10AL_814,0.674800,0.188100,1.144900,0.207400,2.440100,2.440100,135.000000,135.000000,135.000000,135.000000,135.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
3P10AL_821,0.674800,0.188100,1.144900,0.207400,2.440100,2.440100,206.000000,206.000000,206.000000,206.000000,206.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
3P10AL_831,0.674800,0.210100,1.142700,0.233200,1.552800,1.552800,188.000000,188.000000,188.000000,188.000000,188.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
3P10CU_1033,0.343500,0.163500,0.637000,0.121600,4.658100,4.658100,245.000000,245.000000,245.000000,245.000000,245.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
3P10CU_2081,0.343500,0.205900,0.635300,0.168700,1.552800,1.552800,309.000000,309.000000,309.000000,309.000000,309.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
3P20AL_1051,0.541100,0.180800,0.917500,0.164500,2.440200,2.440200,223.000000,223.000000,223.000000,223.000000,223.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
3P20CU_1054,0.353100,0.174400,0.746600,0.162700,2.617600,2.617600,282.000000,282.000000,282.000000,282.000000,282.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
3P20CU_1102,0.353100,0.174400,0.746600,0.162700,2.617600,2.617600,366.000000,366.000000,366.000000,366.000000,366.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
3P20CU_1103,0.353100,0.174400,0.746600,0.162700,2.617600,2.617600,282.000000,282.000000,282.000000,282.000000,282.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
3P250CU_1134,0.159700,0.418800,0.449500,1.248300,3.970400,3.970400,360.000000,360.000000,360.000000,360.000000,360.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
3P2AL_1202,1.060000,0.201700,1.770000,0.363000,2.085300,2.085300,105.000000,105.000000,105.000000,105.000000,105.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
3P2AL_841,1.060000,0.201700,1.770000,0.363000,2.085300,2.085300,158.000000,158.000000,158.000000,158.000000,158.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
3P2AL_851,1.060000,0.201700,1.770000,0.363000,2.085100,2.085100,158.000000,158.000000,158.000000,158.000000,158.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
3P2AL_854,1.060000,0.201700,1.770000,0.363000,2.085100,2.085100,105.000000,105.000000,105.000000,105.000000,105.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
3P2AL_861,1.060000,0.201700,1.770000,0.363000,2.085200,2.085200,158.000000,158.000000,158.000000,158.000000,158.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
3P2CU_1088,0.648700,0.200000,1.119400,0.218400,2.085100,2.085100,251.000000,251.000000,251.000000,251.000000,251.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
3P2CU_1089,0.648700,0.200000,1.119400,0.218400,2.085100,2.085100,193.000000,193.000000,193.000000,193.000000,193.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
3P2CU_1090,0.648700,0.200000,1.119400,0.218400,2.085200,2.085200,251.000000,251.000000,251.000000,251.000000,251.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
3P2CU_1091,0.648700,0.200000,1.119400,0.218400,2.085200,2.085200,193.000000,193.000000,193.000000,193.000000,193.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
3P300CU_1007,0.164600,0.143800,0.457100,0.104500,7.142500,7.142500,425.000000,425.000000,425.000000,425.000000,425.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
3P350AL_1045,0.235000,0.138600,0.359500,0.090500,3.782400,3.782400,488.000000,488.000000,488.000000,488.000000,488.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
3P350AL_1046,0.235000,0.138600,0.359500,0.090500,3.782400,3.782400,379.000000,379.000000,379.000000,379.000000,379.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
3P350AL_1047,0.235000,0.138600,0.359500,0.090500,3.782400,3.782400,488.000000,488.000000,488.000000,488.000000,488.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
3P350AL_1048,0.235000,0.138600,0.359500,0.090500,3.782400,3.782400,379.000000,379.000000,379.000000,379.000000,379.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
3P350CU_1021,0.147600,0.151700,0.386900,0.104700,3.771100,3.771100,470.000000,470.000000,470.000000,470.000000,470.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
3P350CU_1022,0.147600,0.151700,0.386900,0.104700,3.771200,3.771200,470.000000,470.000000,470.000000,470.000000,470.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
3P350CU_1140,0.147600,0.151700,0.386900,0.104700,3.771200,3.771200,607.000000,607.000000,607.000000,607.000000,607.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
3P40AL_1194,0.356400,0.165000,0.583100,0.113200,3.105800,3.105800,211.000000,211.000000,211.000000,211.000000,211.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
3P40AL_881,0.356400,0.165000,0.583100,0.113200,3.105800,3.105800,305.000000,305.000000,305.000000,305.000000,305.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
3P40AL_891,0.356400,0.165000,0.583100,0.113200,3.105700,3.105700,305.000000,305.000000,305.000000,305.000000,305.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
3P40AL_895,0.356400,0.165000,0.583100,0.113200,3.105700,3.105700,211.000000,211.000000,211.000000,211.000000,211.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
3P40AL_901,0.356400,0.165000,0.583100,0.113200,3.105700,3.105700,305.000000,305.000000,305.000000,305.000000,305.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
3P40AL_905,0.356400,0.165000,0.583100,0.113200,3.105700,3.105700,211.000000,211.000000,211.000000,211.000000,211.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
3P40AL_911,0.356200,0.184200,0.582600,0.134300,1.907700,1.907700,277.000000,277.000000,277.000000,277.000000,277.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
3P40AL_915,0.356200,0.184200,0.582600,0.134300,1.907700,1.907700,198.000000,198.000000,198.000000,198.000000,198.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
3P40CU_1049,0.200500,0.148400,0.325000,0.099600,3.105500,3.105500,361.000000,361.000000,361.000000,361.000000,361.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
3P500AL_1020,0.162600,0.148100,0.454200,0.111500,4.347900,4.347900,441.000000,441.000000,441.000000,441.000000,441.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
3P500CU_1002,0.099900,0.137700,0.267500,0.093000,3.327400,3.327400,532.000000,532.000000,532.000000,532.000000,532.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
3P500CU_1008,0.099800,0.125700,0.267700,0.080300,8.784400,8.784400,684.000000,684.000000,684.000000,684.000000,684.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
3P500CU_1023,0.099900,0.137700,0.267500,0.093000,3.327500,3.327500,532.000000,532.000000,532.000000,532.000000,532.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
3P500CU_1024,0.099900,0.137700,0.267500,0.093000,3.327500,3.327500,685.000000,685.000000,685.000000,685.000000,685.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
3P500CU_1135,0.099800,0.125700,0.267700,0.080300,8.784400,8.784400,517.000000,517.000000,517.000000,517.000000,517.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
3P750AL_1003,0.123300,0.122000,0.305200,0.079300,10.737000,10.737000,530.000000,530.000000,530.000000,530.000000,530.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
3P750AL_1032,0.123200,0.132100,0.304900,0.090300,5.146400,5.146400,541.000000,541.000000,541.000000,541.000000,541.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
3P750AL_1198,0.123200,0.132100,0.304900,0.090300,5.146500,5.146500,541.000000,541.000000,541.000000,541.000000,541.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
3P750AL_961,0.123200,0.132100,0.304900,0.090300,5.146800,5.146800,690.000000,690.000000,690.000000,690.000000,690.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
3P750AL_971,0.123200,0.132100,0.304900,0.090300,5.146500,5.146500,690.000000,690.000000,690.000000,690.000000,690.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
3P750AL_972,0.123000,0.148600,0.304500,0.108500,2.883800,2.883800,553.000000,553.000000,553.000000,553.000000,553.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
3P750AL_981,0.123200,0.132100,0.304900,0.090300,5.146400,5.146400,690.000000,690.000000,690.000000,690.000000,690.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
3P750AL_982,0.123000,0.148600,0.304500,0.108500,2.883800,2.883800,553.000000,553.000000,553.000000,553.000000,553.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
3P750AL_991,0.123000,0.148600,0.304500,0.108500,2.883800,2.883800,678.000000,678.000000,678.000000,678.000000,678.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
3P750AL_992,0.123000,0.148600,0.304500,0.108500,2.883800,2.883800,553.000000,553.000000,553.000000,553.000000,553.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
3P750CU_1000,0.086900,0.117200,0.175300,0.065600,5.146400,5.146400,641.000000,641.000000,641.000000,641.000000,641.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
3P750CU_1001,0.086900,0.117200,0.175300,0.065600,5.146400,5.146400,821.000000,821.000000,821.000000,821.000000,821.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
3P750CU_1204,0.086900,0.117200,0.175300,0.065600,5.146500,5.146500,821.000000,821.000000,821.000000,821.000000,821.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
3P750CU_1205,0.086900,0.117200,0.175300,0.065600,5.146500,5.146500,641.000000,641.000000,641.000000,641.000000,641.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
3P8CU_1006,2.361200,0.529600,2.735100,1.825400,3.092600,3.092600,65.000000,65.000000,65.000000,65.000000,65.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
3PSP07AL_2155,0.104400,0.113100,0.305100,0.096900,5.146500,5.146500,482.000000,482.000000,482.000000,482.000000,482.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
4/0_XLPE,0.280800,0.754300,0.266800,0.226300,89.063797,89.063797,304.000000,304.000000,304.000000,304.000000,304.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
4150,0.230100,0.378300,0.099200,2.051900,0.000000,0.000000,343.000000,343.000000,343.000000,343.000000,343.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
4185,0.186700,0.334900,0.096100,2.038300,0.000000,0.000000,388.000000,388.000000,388.000000,388.000000,388.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
4240,0.143900,0.292100,0.090500,2.025000,0.000000,0.000000,447.000000,447.000000,447.000000,447.000000,447.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
500_PILC,0.184700,0.344500,0.186300,0.092100,122.132004,122.132004,553.000000,553.000000,553.000000,553.000000,553.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
500_XLPE,0.184700,0.344500,0.186300,0.092100,122.132004,122.132004,553.000000,553.000000,553.000000,553.000000,553.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
5050,1.012000,1.160200,0.273300,1.820600,0.000000,0.000000,158.000000,158.000000,158.000000,158.000000,158.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
5240,0.222300,0.370500,0.221700,1.770600,0.000000,0.000000,369.000000,369.000000,369.000000,369.000000,369.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
750_XLPE,0.152900,0.228400,0.140600,0.069200,141.587006,141.587006,696.000000,696.000000,696.000000,696.000000,696.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
AL3X35+1X50,0.789000,0.880000,0.094800,1.480000,0.000000,0.000000,114.000000,114.000000,114.000000,114.000000,114.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
AL3X50+1X50,0.744000,0.760000,0.091000,1.910000,0.000000,0.000000,140.000000,140.000000,140.000000,140.000000,140.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
AL3X70+1X50,0.545100,0.520000,0.089400,1.820000,0.000000,0.000000,181.000000,181.000000,181.000000,181.000000,181.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
CU3X120-1X70,0.195000,0.343200,0.068900,0.937100,0.000000,0.000000,350.000000,350.000000,350.000000,350.000000,350.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
CU3X70-1X35,0.341000,0.439800,0.070700,1.440000,0.000000,0.000000,260.000000,260.000000,260.000000,260.000000,260.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
EP185,0.206300,0.354500,0.238400,1.763800,0.000000,0.000000,386.000000,386.000000,386.000000,386.000000,386.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,
EP70,0.520700,0.668900,0.271000,1.796400,0.000000,0.000000,216.000000,216.000000,216.000000,216.000000,216.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,




[CONDUCTOR]
FORMAT_CONDUCTOR=ID,Diameter,GMR,R25,R50,Amps,Amps_1,Amps_2,Amps_3,Amps_4,WithstandRating,FailRate,TmpFailRate,MajorRepairTime,MinorRepairTime,MajorFailureProportion,Material,CodeWord,ConstructionType,InsideDiameter,FirstResistanceDC,SecondResistanceDC,Size_mm2,Favorite,Comments
DEFAULT,2.179300,0.883900,0.121800,0.121800,1000.000000,1000.000000,1000.000000,1000.000000,1000.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,,0,0.000000,0.000000,0.000000,0.000000,0,
NONE,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,,,,,,0,,0,0.000000,0.000000,0.000000,0.000000,0,
#2_ACSR_6/1,0.803000,0.127000,0.850100,1.010400,228.000000,228.000000,228.000000,228.000000,228.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,,0,0.000000,0.000000,0.000000,0.000000,0,
#2_ARV_7STR,0.792000,0.287200,0.864100,0.939000,239.000000,239.000000,239.000000,239.000000,239.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,,0,0.000000,0.000000,0.000000,0.000000,0,
#2_CU_7STR,0.741700,0.269100,0.548100,0.599000,304.000000,304.000000,304.000000,304.000000,304.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,,0,0.000000,0.000000,0.000000,0.000000,0,
#4_ACSR_6/1,0.635000,0.133200,1.351500,1.572700,172.000000,172.000000,172.000000,172.000000,172.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,,0,0.000000,0.000000,0.000000,0.000000,0,
#4_CU_1STR,0.518200,0.202100,0.853800,0.934000,233.000000,233.000000,233.000000,233.000000,233.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,,0,0.000000,0.000000,0.000000,0.000000,0,
#6_CU_1STR,0.411500,0.160300,1.354600,1.485100,175.000000,175.000000,175.000000,175.000000,175.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,,0,0.000000,0.000000,0.000000,0.000000,0,
03_AC_G_ANDE,0.300000,0.117000,28.700001,28.700001,10.000000,10.000000,10.000000,10.000000,10.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,,0,0.000000,0.000000,0.000000,0.000000,0,
07_AC_G_ANDE,0.700000,0.272650,17.246700,18.468000,34.400002,34.400002,34.400002,34.400002,34.400002,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,,0,0.000000,0.000000,0.000000,0.000000,0,
1/0_ACSR_6/1,1.010900,0.135900,0.535600,0.646900,301.000000,301.000000,301.000000,301.000000,301.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,,0,0.000000,0.000000,0.000000,0.000000,0,
1/0_ARV_7STR,0.999000,0.361800,0.543600,0.590800,321.000000,321.000000,321.000000,321.000000,321.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,,0,0.000000,0.000000,0.000000,0.000000,0,
1/0_CU_7STR,0.934700,0.339200,0.344900,0.377200,405.000000,405.000000,405.000000,405.000000,405.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,,0,0.000000,0.000000,0.000000,0.000000,0,
120_AL_A_ANDE,1.430000,0.535800,0.307800,0.327500,342.500000,342.500000,342.500000,342.500000,342.500000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,,0,0.000000,0.000000,0.000000,0.000000,0,
120AA,1.430000,0.535800,0.307800,0.327500,342.500000,342.500000,342.500000,342.500000,342.500000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,,0,0.000000,0.000000,0.000000,0.000000,0,
120CU,1.430000,0.535800,0.169400,0.181100,460.500000,460.500000,460.500000,460.500000,460.500000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,,0,0.000000,0.000000,0.000000,0.000000,0,
150_AL_A_ANDE,1.580000,0.610400,0.246200,0.262000,395.489990,395.489990,395.489990,395.489990,395.489990,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,,0,0.000000,0.000000,0.000000,0.000000,0,
150AA,1.580000,0.610400,0.246200,0.262000,395.489990,395.489990,395.489990,395.489990,395.489990,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,,0,0.000000,0.000000,0.000000,0.000000,0,
150AADT,1.580000,2.420000,0.109400,0.131000,791.000000,791.000000,791.000000,791.000000,791.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,,0,0.000000,0.000000,0.000000,0.000000,0,
150CU,1.580000,0.610400,0.135500,0.144900,531.010010,531.010010,531.010010,531.010010,531.010010,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,,0,0.000000,0.000000,0.000000,0.000000,0,
16,1.580000,6.104100,0.246200,0.262000,395.450012,395.450012,395.450012,395.450012,395.450012,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,,0,0.000000,0.000000,0.000000,0.000000,0,
16_AC_G_ANDE,1.600000,0.623200,17.246700,18.468000,34.400002,34.400002,34.400002,34.400002,34.400002,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,,0,0.000000,0.000000,0.000000,0.000000,0,
16_AL_A_ANDE,0.510000,0.188000,2.308300,2.455900,94.400002,94.400002,94.400002,94.400002,94.400002,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,,0,0.000000,0.000000,0.000000,0.000000,0,
16AA,0.510000,0.188000,2.308300,2.455900,94.400002,94.400002,94.400002,94.400002,94.400002,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,,0,0.000000,0.000000,0.000000,0.000000,0,
16CU,0.510000,0.188000,1.270500,1.358300,140.000000,140.000000,140.000000,140.000000,140.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,,0,0.000000,0.000000,0.000000,0.000000,0,
2/0_ACSR_6/1,1.135400,0.155500,0.426900,0.530000,345.000000,345.000000,345.000000,345.000000,345.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,,0,0.000000,0.000000,0.000000,0.000000,0,
2/0_ARV_7STR,1.122000,0.406300,0.431800,0.469200,372.000000,372.000000,372.000000,372.000000,372.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,,0,0.000000,0.000000,0.000000,0.000000,0,
2/0_CU_7STR,1.051600,0.381600,0.273400,0.298900,469.000000,469.000000,469.000000,469.000000,469.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,,0,0.000000,0.000000,0.000000,0.000000,0,
220AL,1.673000,7.392500,0.167900,0.178600,510.399994,510.399994,510.399994,510.399994,510.399994,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,,0,0.000000,0.000000,0.000000,0.000000,0,
228AA,1.673000,0.739200,0.162000,0.172300,510.399994,510.399994,510.399994,510.399994,510.399994,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,,0,0.000000,0.000000,0.000000,0.000000,0,
240AL,2.000000,0.772100,0.117800,0.143900,369.000000,369.000000,369.000000,369.000000,369.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,,0,0.000000,0.000000,0.000000,0.000000,0,
240CU,2.000000,0.772000,0.074000,0.091000,635.000000,635.000000,635.000000,635.000000,635.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,,0,0.000000,0.000000,0.000000,0.000000,0,
250_CU_12STR,1.524000,0.579700,0.146000,0.159700,694.000000,694.000000,694.000000,694.000000,694.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,,0,0.000000,0.000000,0.000000,0.000000,0,
25AA,0.650000,0.235000,1.477300,1.571800,125.000000,125.000000,125.000000,125.000000,125.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,,0,0.000000,0.000000,0.000000,0.000000,0,
25CU,0.650000,0.235000,0.813100,0.869300,186.000000,186.000000,186.000000,186.000000,186.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,,0,0.000000,0.000000,0.000000,0.000000,0,
266_ACSR_26/7,1.630700,0.661400,0.213800,0.234300,566.000000,566.000000,566.000000,566.000000,566.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,,0,0.000000,0.000000,0.000000,0.000000,0,
266_ARV_19STR,1.605000,0.607300,0.217300,0.236100,625.000000,625.000000,625.000000,625.000000,625.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,,0,0.000000,0.000000,0.000000,0.000000,0,
336_ACSR_26/7,1.831300,0.743700,0.169600,0.186400,655.000000,655.000000,655.000000,655.000000,655.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,,0,0.000000,0.000000,0.000000,0.000000,0,
35_AL_A_ANDE,0.760000,0.278000,1.055200,1.122700,155.470001,155.470001,155.470001,155.470001,155.470001,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,,0,0.000000,0.000000,0.000000,0.000000,0,
35AA,0.760000,0.278100,1.055200,1.122700,155.470001,155.470001,155.470001,155.470001,155.470001,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,,0,0.000000,0.000000,0.000000,0.000000,0,
35CU,0.760000,0.278100,0.580800,0.620900,209.500000,209.500000,209.500000,209.500000,209.500000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,,0,0.000000,0.000000,0.000000,0.000000,0,
4/0_ACSR_6/1,1.430000,0.248100,0.269700,0.349800,452.000000,452.000000,452.000000,452.000000,452.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,,0,0.000000,0.000000,0.000000,0.000000,0,
4/0_ARV_7STR,1.415000,0.513300,0.271100,0.294600,498.000000,498.000000,498.000000,498.000000,498.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,,0,0.000000,0.000000,0.000000,0.000000,0,
4/0_CU_7STR,1.325900,0.481300,0.172700,0.188300,626.000000,626.000000,626.000000,626.000000,626.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,,0,0.000000,0.000000,0.000000,0.000000,0,
477_ACSR_26/7,2.179300,0.883900,0.119900,0.131700,818.000000,818.000000,818.000000,818.000000,818.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,,0,0.000000,0.000000,0.000000,0.000000,0,
500_CU_19STR,2.059900,0.780300,0.074300,0.081000,1068.000000,1068.000000,1068.000000,1068.000000,1068.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,,0,0.000000,0.000000,0.000000,0.000000,0,
50AA,0.910000,0.332300,0.738700,0.785900,195.000000,195.000000,195.000000,195.000000,195.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,,0,0.000000,0.000000,0.000000,0.000000,0,
50AL,0.930000,0.345800,0.565300,0.690600,158.000000,158.000000,158.000000,158.000000,158.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,,0,0.000000,0.000000,0.000000,0.000000,0,
50CU,0.910000,0.332300,0.406600,0.434700,262.000000,262.000000,262.000000,262.000000,262.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,,0,0.000000,0.000000,0.000000,0.000000,0,
556_ACSR_26/7,2.354600,0.954000,0.103200,0.113100,902.000000,902.000000,902.000000,902.000000,902.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,,0,0.000000,0.000000,0.000000,0.000000,0,
70_AL_A_ANDE,1.080000,0.409200,0.527600,0.561300,242.240005,242.240005,242.240005,242.240005,242.240005,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,,0,0.000000,0.000000,0.000000,0.000000,0,
70AA,1.080000,0.409200,0.527600,0.561300,242.240005,242.240005,242.240005,242.240005,242.240005,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,,0,0.000000,0.000000,0.000000,0.000000,0,
70AADT,1.080000,0.409200,0.263800,0.280650,484.500000,484.500000,484.500000,484.500000,484.500000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,,0,0.000000,0.000000,0.000000,0.000000,0,
70CU,1.080000,0.409200,0.290400,0.310500,325.690002,325.690002,325.690002,325.690002,325.690002,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,,0,0.000000,0.000000,0.000000,0.000000,0,
95_AL_A_ANDE,1.260000,0.477000,0.300000,0.413600,294.739990,294.739990,294.739990,294.739990,294.739990,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,,0,0.000000,0.000000,0.000000,0.000000,0,
95AA,1.260000,0.476700,0.388800,0.413600,294.739990,294.739990,294.739990,294.739990,294.739990,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,,0,0.000000,0.000000,0.000000,0.000000,0,
95CU,1.260000,0.476700,0.214000,0.228800,396.290009,396.290009,396.290009,396.290009,396.290009,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,,0,0.000000,0.000000,0.000000,0.000000,0,
ACG7,0.300000,0.150000,28.000000,32.139999,18.000000,18.000000,18.000000,18.000000,18.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,,0,0.000000,0.000000,0.000000,0.000000,0,
ACSR_0398,2.049800,0.823000,0.150000,0.150000,1000.000000,1000.000000,1000.000000,1000.000000,1000.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,,0,0.000000,0.000000,0.000000,0.000000,0,
ACSR_0477,2.179300,0.883900,0.121800,0.121800,1000.000000,1000.000000,1000.000000,1000.000000,1000.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,,0,0.000000,0.000000,0.000000,0.000000,0,
ACSR_0557,2.349500,0.944900,0.100000,0.100000,1000.000000,1000.000000,1000.000000,1000.000000,1000.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,,0,0.000000,0.000000,0.000000,0.000000,0,
ACSR_0954,2.959100,1.188700,0.060800,0.060800,1000.000000,1000.000000,1000.000000,1000.000000,1000.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,,0,0.000000,0.000000,0.000000,0.000000,0,
ACSR_1033,3.159800,1.280200,0.060000,0.060000,1000.000000,1000.000000,1000.000000,1000.000000,1000.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,,0,0.000000,0.000000,0.000000,0.000000,0,
AWG_0,0.950000,0.366000,0.390000,0.390000,1000.000000,1000.000000,1000.000000,1000.000000,1000.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,,0,0.000000,0.000000,0.000000,0.000000,0,
AWG_0_LEAD,0.950000,0.366000,3.120800,3.120800,1000.000000,1000.000000,1000.000000,1000.000000,1000.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,,0,0.000000,0.000000,0.000000,0.000000,0,
AWG_0000,1.059200,0.487700,0.192700,0.192700,1000.000000,1000.000000,1000.000000,1000.000000,1000.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,,0,0.000000,0.000000,0.000000,0.000000,0,
BUSS_2000_AMP,5.000000,0.127000,0.128000,0.128000,2000.000000,2000.000000,2000.000000,2000.000000,2000.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,,0,0.000000,0.000000,0.000000,0.000000,0,
EQEARTH16AA,0.510000,0.188000,2.050000,2.505300,94.000000,94.000000,94.000000,94.000000,94.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,,0,0.000000,0.000000,0.000000,0.000000,0,
EQEARTH25AA,0.650000,0.235000,1.312000,1.621200,120.000000,120.000000,120.000000,120.000000,120.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,,0,0.000000,0.000000,0.000000,0.000000,0,
EQEARTH35AA,0.760000,0.278000,0.937100,1.172100,155.000000,155.000000,155.000000,155.000000,155.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,,0,0.000000,0.000000,0.000000,0.000000,0,
EQEARTH70AA,1.080000,0.409000,0.468600,0.610700,242.000000,242.000000,242.000000,242.000000,242.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,,0,0.000000,0.000000,0.000000,0.000000,0,
NINGUNO,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,,0,0.000000,0.000000,0.000000,0.000000,0,
ST_.375_NEUTRAL,0.950000,0.152400,2.170000,2.170000,1000.000000,1000.000000,1000.000000,1000.000000,1000.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,,0,0.000000,0.000000,0.000000,0.000000,0,
ST_.500_NEUTRAL,1.270000,0.121900,1.429000,1.429000,1000.000000,1000.000000,1000.000000,1000.000000,1000.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,,0,0.000000,0.000000,0.000000,0.000000,0,

[SPACING TABLE FOR LINE]
FORMAT_SPACINGTABLEFORLINE=ID,GMDPh-Ph,GMDPh-N,AvgPhCondHeight,AvgNeutralHeight,PosOfCond1_X,PosOfCond1_Y,PosOfCond2_X,PosOfCond2_Y,PosOfCond3_X,PosOfCond3_Y,PosOfNeutralCond_X,PosOfNeutralCond_Y,PosOfNeutralCond_N2_X,PosOfNeutralCond_N2_Y,BundleDistance,NBPhasesPerCircuit,NBConductorsPerPhase,NBNeutrals,TowerType,DistanceA,DistanceB,DistanceC,DistanceD,DistanceE,ConductorStatusN1,ConductorStatusN2,FootingResistanceN1,FootingResistanceN2,TowerSpanN1,TowerSpanN2,Favorite,Comments
DEFAULT,0.130000,0.150000,9.000000,10.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,0,
ANDE_MMH1,,,,,0.000000,10.100000,,,,,,,,,0.010000,1,1,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,1.000000,1.000000,300.000000,300.000000,0,
ANDE_MMHH1,,,,,0.000000,10.100000,,,,,,,,,0.010000,1,1,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,1.000000,1.000000,300.000000,300.000000,0,
ANDE_MTDH1,,,,,0.000000,10.200000,1.450000,10.200000,2.200000,10.200000,,,,,0.010000,3,1,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,1.000000,1.000000,300.000000,300.000000,0,
ANDE_MTHH1,,,,,0.000000,9.400000,1.450000,9.400000,2.200000,9.400000,1.100000,11.570000,,,0.010000,3,1,1,0,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,1.000000,1.000000,300.000000,300.000000,0,
ANDE_REDH01,,,,,0.000000,6.000000,0.000000,6.250000,0.000000,6.500000,0.000000,7.000000,,,0.010000,3,1,1,0,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,1.000000,1.000000,300.000000,300.000000,0,
ANDE-LA1,,,,,0.000000,9.000000,1.450000,9.000000,2.200000,9.000000,,,,,0.010000,3,1,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,1.000000,1.000000,300.000000,300.000000,0,
ANDE-LA2,,,,,0.350000,9.000000,1.250000,9.000000,2.150000,9.000000,,,,,0.010000,3,1,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,1.000000,1.000000,300.000000,300.000000,0,
ANDE-LA3,,,,,0.000000,9.000000,0.945000,9.000000,1.845000,9.000000,,,,,0.010000,3,1,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,1.000000,1.000000,300.000000,300.000000,0,
ANDE-LA4,,,,,0.000000,9.000000,1.450000,9.000000,2.200000,9.000000,1.150000,10.200000,,,0.010000,3,1,1,0,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,1.000000,1.000000,300.000000,300.000000,0,
BT,,,,,0.000000,6.000000,0.200000,6.000000,0.400000,6.000000,0.600000,6.000000,,,0.010000,3,1,1,0,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,1.000000,1.000000,300.000000,300.000000,0,
BT_SLO_09,,,,,0.000000,6.750000,0.000000,6.500000,0.000000,6.250000,0.000000,7.000000,,,0.010000,3,1,1,0,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,1.000000,1.000000,300.000000,300.000000,0,
CHACO1,,,,,0.000000,9.000000,0.950000,9.600000,1.900000,9.000000,,,,,0.010000,3,1,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,1.000000,1.000000,300.000000,300.000000,0,
CHACO2,,,,,0.000000,9.000000,1.050000,9.600000,1.500000,9.000000,,,,,0.010000,3,1,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,1.000000,1.000000,300.000000,300.000000,0,
CMP-3PH-NBP,0.941300,1.728600,10.000000,8.500000,,,,,,,,,,,,,,,,,,,,,,,,,,,0,
CONFIG3,,,,,0.000000,7.000000,0.750000,7.750000,1.500000,7.000000,,,,,0.010000,3,1,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,1.000000,1.000000,300.000000,300.000000,0,
DEMO,1.259900,0.855000,9.000000,10.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,0,
MMHH1,,,,,0.000000,10.200000,,,,,,,,,0.010000,1,1,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,1.000000,1.000000,300.000000,300.000000,0,
MRT,,,,,0.000000,9.000000,,,,,,,,,0.010000,1,1,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,1.000000,1.000000,300.000000,300.000000,0,
MTDH1,,,,,0.000000,10.200000,1.450000,10.200000,2.200000,10.200000,,,,,0.010000,3,1,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,1.000000,1.000000,300.000000,300.000000,0,
MTHH1,,,,,0.000000,9.400000,0.750000,9.400000,2.200000,9.400000,,,,,0.010000,3,1,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,1.000000,1.000000,300.000000,300.000000,0,
RADH1,,,,,0.000000,5.700000,0.650000,5.700000,0.900000,5.700000,0.250000,5.700000,,,0.010000,3,1,1,0,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,1.000000,1.000000,300.000000,300.000000,0,
RAMH1,,,,,0.000000,5.700000,,,,,0.400000,5.700000,,,0.010000,1,1,1,0,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,1.000000,1.000000,300.000000,300.000000,0,
REDH1,,,,,0.000000,5.450000,0.000000,5.200000,0.000000,4.950000,0.000000,5.700000,,,0.010000,3,1,1,0,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,1.000000,1.000000,300.000000,300.000000,0,
REMH1,,,,,0.000000,5.450000,0.000000,5.200000,,,0.000000,5.700000,,,0.010000,2,1,1,0,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,1.000000,1.000000,300.000000,300.000000,0,
RETURN-EARTH,,,,,0.000000,9.000000,931.260010,9.000000,,,,,,,0.010000,2,1,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,1.000000,1.000000,300.000000,300.000000,0,
STD-1PH-NBP,1.350000,1.350000,9.000000,10.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,0,
STD-2PH-NBP,1.828800,1.733800,9.000000,7.800000,,,,,,,,,,,,,,,,,,,,,,,,,,,0,
STD-3PH-NBP,0.936600,1.469000,9.000000,10.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,0,
VRT-3PH-NBP,1.152100,2.156900,9.500000,7.200000,,,,,,,,,,,,,,,,,,,,,,,,,,,0,

[LINE]
FORMAT_LINE=ID,PhaseCondID,NeutralCondID,SpacingID,R1,R0,X1,X0,B1,B0,Amps,Amps_1,Amps_2,Amps_3,Amps_4,LockImpedance,PositiveSequenceShuntConductance,ZeroSequenceShuntConductance,Favorite,Comments
DEFAULT,70AA,70AA,REDH1,0.561300,1.133456,0.128232,0.964472,4.292447,1.648094,242.240005,242.240005,242.240005,242.240005,242.240005,0,0.000000,0.000000,0,
0016,16CU,NONE,ANDE-LA1,1.358300,1.506500,0.412600,1.646400,2.790600,1.242400,140.000000,140.000000,140.000000,140.000000,140.000000,1,0.000000,0.000000,0,
0025,25CU,NONE,ANDE-LA1,0.869300,1.017500,0.398600,1.632400,2.903000,1.264200,186.000000,186.000000,186.000000,186.000000,186.000000,1,0.000000,0.000000,0,
0035,35CU,NONE,MTDH1,0.620900,0.769097,0.243366,1.477180,2.976630,1.242950,209.500000,209.500000,209.500000,209.500000,209.500000,0,0.000000,0.000000,0,
0070,70CU,NONE,MTDH1,0.310500,0.458697,0.219088,1.452900,3.166390,1.274850,325.690002,325.690002,325.690002,325.690002,325.690002,0,0.000000,0.000000,0,
0095,95CU,NONE,MTDH1,0.228800,0.376997,0.209494,1.443300,3.257490,1.289370,396.290009,396.290009,396.290009,396.290009,396.290009,0,0.000000,0.000000,0,
0120,120CU,NONE,MTDH1,0.181100,0.329297,0.202155,1.435970,3.336290,1.301540,460.500000,460.500000,460.500000,460.500000,460.500000,0,0.000000,0.000000,0,
0150,150CU,NONE,MTDH1,0.144900,0.293097,0.193962,1.427770,3.401140,1.311290,531.010010,531.010010,531.010010,531.010010,531.010010,0,0.000000,0.000000,0,
1/0A,DEFAULT,DEFAULT,DEFAULT,0.550000,0.903000,0.493000,1.464000,4.016000,1.782000,255.000000,255.000000,255.000000,255.000000,255.000000,1,0.000000,0.000000,0,
1070,70AADT,NONE,MTDH1,0.280700,0.428900,0.272200,1.621700,3.166380,1.274850,484.500000,484.500000,484.500000,484.500000,484.500000,1,0.000000,0.000000,0,
1150,150AADT,NONE,ANDE-LA1,0.131000,0.279200,0.251900,1.485700,3.405500,1.351000,791.000000,791.000000,791.000000,791.000000,791.000000,1,0.000000,0.000000,0,
1F_ANDE_07_AC_MMH1,07_AC_G_ANDE,NONE,ANDE_MMH1,16.070000,32.139999,0.430000,0.865000,0.000000,0.000000,18.000000,18.000000,18.000000,18.000000,18.000000,1,0.000000,0.000000,0,
1F_ANDE_16_AC_MMH1,16_AC_G_ANDE,NONE,ANDE_MMH1,18.468000,18.517401,0.401300,0.812800,0.000000,0.000000,34.400002,34.400002,34.400002,34.400002,34.400002,1,0.000000,0.000000,0,
1F_ANDE_16_AC_MMHH1,16_AC_G_ANDE,NONE,ANDE_MMH1,18.468000,18.517401,0.401300,0.812800,0.000000,0.000000,34.400002,34.400002,34.400002,34.400002,34.400002,1,0.000000,0.000000,0,
1F_ANDE_35_AL_MMH1,35_AL_A_ANDE,NONE,ANDE_MMH1,1.122700,1.172100,0.388500,0.799800,2.976600,2.038300,155.470001,155.470001,155.470001,155.470001,155.470001,1,0.000000,0.000000,0,
1F_ANDE_35_AL_MMHH1,35_AL_A_ANDE,NONE,ANDE_MMH1,1.122700,1.172100,0.388500,0.799800,2.976600,2.038300,155.470001,155.470001,155.470001,155.470001,155.470001,1,0.000000,0.000000,0,
1P_#2ARV_#2N,#2_ARV_7STR,#2_ARV_7STR,STD-1PH-NBP,0.864100,1.297100,0.477900,1.449500,3.485100,1.869100,239.000000,239.000000,239.000000,239.000000,239.000000,1,0.000000,0.000000,0,
1P_#2CU_#2N,#2_CU_7STR,#2_CU_7STR,STD-1PH-NBP,0.548100,0.912700,0.482800,1.328700,3.447500,1.855600,304.000000,304.000000,304.000000,304.000000,304.000000,1,0.000000,0.000000,0,
1P_#2CU_#4N,#2_CU_7STR,#4_CU_1STR,STD-1PH-NBP,0.548100,0.970300,0.482800,1.453600,3.447500,1.842200,304.000000,304.000000,304.000000,304.000000,304.000000,1,0.000000,0.000000,0,
1P_#4ACSR_#4N,#4_ACSR_6/1,#4_ACSR_6/1,STD-1PH-NBP,1.351500,1.781700,0.535900,1.652400,3.361700,1.824700,172.000000,172.000000,172.000000,172.000000,172.000000,1,0.000000,0.000000,0,
1P_#4CU_#4N,#4_CU_1STR,#4_CU_1STR,STD-1PH-NBP,0.853800,1.276000,0.504400,1.475200,3.255600,1.785900,233.000000,233.000000,233.000000,233.000000,233.000000,1,0.000000,0.000000,0,
1P_#6CU_#6N,#6_CU_1STR,#6_CU_1STR,STD-1PH-NBP,1.354600,1.787900,0.521900,1.639400,3.143100,1.744300,175.000000,175.000000,175.000000,175.000000,175.000000,1,0.000000,0.000000,0,
1P_1/0ACSR_#2N,1/0_ACSR_6/1,#2_ACSR_6/1,STD-1PH-NBP,0.535600,0.945000,0.534300,1.508100,3.632400,1.911200,301.000000,301.000000,301.000000,301.000000,301.000000,1,0.000000,0.000000,0,
1P_1/0ACSR_1/0N,1/0_ACSR_6/1,1/0_ACSR_6/1,STD-1PH-NBP,0.535600,0.876100,0.534300,1.392800,3.632400,1.921400,301.000000,301.000000,301.000000,301.000000,301.000000,1,0.000000,0.000000,0,
1P_1/0ARV_1/0N,1/0_ARV_7STR,1/0_ARV_7STR,STD-1PH-NBP,0.543600,0.916100,0.460500,1.296900,3.625000,1.918800,321.000000,321.000000,321.000000,321.000000,321.000000,1,0.000000,0.000000,0,
1P_2/0ACSR_#2N,2/0_ACSR_6/1,#2_ACSR_6/1,STD-1PH-NBP,0.426900,0.836300,0.524200,1.497900,3.707000,1.931700,345.000000,345.000000,345.000000,345.000000,345.000000,1,0.000000,0.000000,0,
1P_2/0ACSR_2/0N,2/0_ACSR_6/1,2/0_ACSR_6/1,STD-1PH-NBP,0.426900,0.728900,0.524200,1.340400,3.707000,1.947600,345.000000,345.000000,345.000000,345.000000,345.000000,1,0.000000,0.000000,0,
1P_2/0ARV_2/0N,2/0_ARV_7STR,2/0_ARV_7STR,STD-1PH-NBP,0.431800,0.763100,0.451800,1.237200,3.699200,1.944900,372.000000,372.000000,372.000000,372.000000,372.000000,1,0.000000,0.000000,0,
1P_266ACSR_1/0N,266_ACSR_26/7,1/0_ACSR_6/1,STD-1PH-NBP,0.213800,0.554300,0.415000,1.273500,3.960400,2.009500,566.000000,566.000000,566.000000,566.000000,566.000000,1,0.000000,0.000000,0,
1P_266ACSR_2/0N,266_ACSR_26/7,2/0_ACSR_6/1,STD-1PH-NBP,0.213800,0.515800,0.415000,1.231200,3.960400,2.015300,566.000000,566.000000,566.000000,566.000000,566.000000,1,0.000000,0.000000,0,
1P_266ARV_2/0N,266_ARV_19STR,2/0_ARV_7STR,STD-1PH-NBP,0.217300,0.548600,0.421500,1.206900,3.948600,2.011700,625.000000,625.000000,625.000000,625.000000,625.000000,1,0.000000,0.000000,0,
1P_266ARV_4/0N,266_ARV_19STR,4/0_ARV_7STR,STD-1PH-NBP,0.217300,0.465200,0.421500,1.137000,3.948600,2.024000,625.000000,625.000000,625.000000,625.000000,625.000000,1,0.000000,0.000000,0,
1P_4/0ACSR_#2N,4/0_ACSR_6/1,#2_ACSR_6/1,STD-1PH-NBP,0.269700,0.679100,0.489000,1.462700,3.864600,1.973600,452.000000,452.000000,452.000000,452.000000,452.000000,1,0.000000,0.000000,0,
1P_4/0ACSR_1/0N,4/0_ACSR_6/1,1/0_ACSR_6/1,STD-1PH-NBP,0.269700,0.610200,0.489000,1.347400,3.864600,1.984500,452.000000,452.000000,452.000000,452.000000,452.000000,1,0.000000,0.000000,0,
1P_4/0ACSR_4/0N,4/0_ACSR_6/1,4/0_ACSR_6/1,STD-1PH-NBP,0.269700,0.500900,0.489000,1.238600,3.864600,2.002300,452.000000,452.000000,452.000000,452.000000,452.000000,1,0.000000,0.000000,0,
1P_4/0ARV_4/0N,4/0_ARV_7STR,4/0_ARV_7STR,STD-1PH-NBP,0.271100,0.519000,0.434100,1.149700,3.857100,1.999700,498.000000,498.000000,498.000000,498.000000,498.000000,1,0.000000,0.000000,0,
2/0A,DEFAULT,DEFAULT,DEFAULT,0.440000,0.754000,0.483000,1.410000,4.107000,1.806000,292.000000,292.000000,292.000000,292.000000,292.000000,1,0.000000,0.000000,0,
2/0A_SLO_09,35AA,35AA,BT_SLO_09,1.122700,1.611300,0.297200,1.450300,3.951100,1.535400,155.000000,155.000000,155.000000,155.000000,155.000000,1,0.000000,0.000000,0,
2016,16AA,NONE,MTDH1,2.455900,2.604100,0.412634,1.646450,2.787020,1.208610,94.400002,94.400002,94.400002,94.400002,94.400002,1,0.000000,0.000000,0,
2025-CH1,25AA,NONE,CHACO1,1.571800,1.720000,0.398700,1.632300,2.902600,1.258300,120.000000,120.000000,120.000000,120.000000,120.000000,1,0.000000,0.000000,0,
2025-CH2,25AA,NONE,CHACO2,1.571800,1.720000,0.386800,1.656100,2.996700,1.225100,120.000000,120.000000,120.000000,120.000000,120.000000,1,0.000000,0.000000,0,
2035,35AA,NONE,MTDH1,1.122700,1.270900,0.388033,1.621840,2.976630,1.242950,155.470001,155.470001,155.470001,155.470001,155.470001,1,0.000000,0.000000,0,
2050,50AA,NONE,MTDH1,0.785900,0.934097,0.376845,1.610660,3.070970,1.259100,195.000000,195.000000,195.000000,195.000000,195.000000,1,0.000000,0.000000,0,
2070,70AA,NONE,MTDH1,0.561300,0.709497,0.363766,1.597580,3.166390,1.274850,242.240005,242.240005,242.240005,242.240005,242.240005,1,0.000000,0.000000,0,
2095,95AA,NONE,MTDH1,0.413600,0.561797,0.354172,1.587980,3.257490,1.289370,294.739990,294.739990,294.739990,294.739990,294.739990,1,0.000000,0.000000,0,
2120,120AA,NONE,MTDH1,0.327500,0.475697,0.346829,1.580640,3.336290,1.301540,342.500000,342.500000,342.500000,342.500000,342.500000,1,0.000000,0.000000,0,
2150,150AA,NONE,MTDH1,0.262000,0.410197,0.338639,1.572450,3.401140,1.311290,395.450012,395.450012,395.450012,395.450012,395.450012,1,0.000000,0.000000,0,
2220,DEFAULT,NONE,MTDH1,0.178600,0.326797,0.181929,1.415740,3.439480,1.316950,510.399994,510.399994,510.399994,510.399994,510.399994,0,0.000000,0.000000,0,
2228,DEFAULT,NONE,MTDH1,0.178600,0.326797,0.181929,1.415740,3.439480,1.316950,347.459991,347.459991,510.399994,347.459991,510.399994,0,0.000000,0.000000,0,
266A,DEFAULT,DEFAULT,DEFAULT,0.220000,0.534000,0.373000,1.300000,4.423000,1.864000,280.000000,280.000000,280.000000,280.000000,280.000000,1,0.000000,0.000000,0,
2P_#2ACSR_#2N,#2_ACSR_6/1,#2_ACSR_6/1,STD-2PH-NBP,0.850100,1.253800,0.548100,1.503500,3.425600,1.894700,228.000000,228.000000,228.000000,228.000000,228.000000,1,0.000000,0.000000,0,
2P_#2ACSR_#4N,#2_ACSR_6/1,#4_ACSR_6/1,STD-2PH-NBP,0.850100,1.274500,0.548100,1.643400,3.425600,1.885700,228.000000,228.000000,228.000000,228.000000,228.000000,1,0.000000,0.000000,0,
2P_#2ARV_#2N,#2_ARV_7STR,#2_ARV_7STR,STD-2PH-NBP,0.864100,1.290900,0.486800,1.440000,3.418200,1.891900,239.000000,239.000000,239.000000,239.000000,239.000000,1,0.000000,0.000000,0,
2P_#2CU_#2N,#2_CU_7STR,#2_CU_7STR,STD-2PH-NBP,0.548100,0.907500,0.491700,1.321900,3.382000,1.878200,304.000000,304.000000,304.000000,304.000000,304.000000,1,0.000000,0.000000,0,
2P_#2CU_#4N,#2_CU_7STR,#4_CU_1STR,STD-2PH-NBP,0.548100,0.964200,0.491700,1.444200,3.382000,1.865100,304.000000,304.000000,304.000000,304.000000,304.000000,1,0.000000,0.000000,0,
2P_#4ACSR_#4N,#4_ACSR_6/1,#4_ACSR_6/1,STD-2PH-NBP,1.351500,1.775900,0.544700,1.640000,3.299400,1.846800,172.000000,172.000000,172.000000,172.000000,172.000000,1,0.000000,0.000000,0,
2P_#4CU_#4N,#4_CU_1STR,#4_CU_1STR,STD-2PH-NBP,0.853800,1.269900,0.513300,1.465800,3.197100,1.807500,233.000000,233.000000,233.000000,233.000000,233.000000,1,0.000000,0.000000,0,
2P_#6CU_#6N,#6_CU_1STR,#6_CU_1STR,STD-2PH-NBP,1.354600,1.782000,0.530800,1.627000,3.088600,1.765200,175.000000,175.000000,175.000000,175.000000,175.000000,1,0.000000,0.000000,0,
2P_1/0ACSR_#2N,1/0_ACSR_6/1,#2_ACSR_6/1,STD-2PH-NBP,0.535600,0.939300,0.543200,1.498600,3.559800,1.935000,301.000000,301.000000,301.000000,301.000000,301.000000,1,0.000000,0.000000,0,
2P_1/0ACSR_1/0N,1/0_ACSR_6/1,1/0_ACSR_6/1,STD-2PH-NBP,0.535600,0.871400,0.543200,1.385900,3.559800,1.945000,301.000000,301.000000,301.000000,301.000000,301.000000,1,0.000000,0.000000,0,
2P_1/0ARV_1/0N,1/0_ARV_7STR,1/0_ARV_7STR,STD-2PH-NBP,0.543600,0.910700,0.469400,1.290300,3.552700,1.942300,321.000000,321.000000,321.000000,321.000000,321.000000,1,0.000000,0.000000,0,
2P_2/0ACSR_#2N,2/0_ACSR_6/1,#2_ACSR_6/1,STD-2PH-NBP,0.426900,0.830600,0.533100,1.488500,3.631400,1.956000,345.000000,345.000000,345.000000,345.000000,345.000000,1,0.000000,0.000000,0,
2P_2/0ACSR_2/0N,2/0_ACSR_6/1,2/0_ACSR_6/1,STD-2PH-NBP,0.426900,0.724900,0.533100,1.334400,3.631400,1.971500,345.000000,345.000000,345.000000,345.000000,345.000000,1,0.000000,0.000000,0,
2P_2/0ARV_2/0N,2/0_ARV_7STR,2/0_ARV_7STR,STD-2PH-NBP,0.431800,0.758400,0.460600,1.231800,3.623900,1.968800,372.000000,372.000000,372.000000,372.000000,372.000000,1,0.000000,0.000000,0,
2P_4/0ACSR_#2N,4/0_ACSR_6/1,#2_ACSR_6/1,STD-2PH-NBP,0.269700,0.673400,0.497800,1.453200,3.782500,1.999000,452.000000,452.000000,452.000000,452.000000,452.000000,1,0.000000,0.000000,0,
2P_4/0ACSR_1/0N,4/0_ACSR_6/1,1/0_ACSR_6/1,STD-2PH-NBP,0.269700,0.605500,0.497800,1.340500,3.782500,2.009600,452.000000,452.000000,452.000000,452.000000,452.000000,1,0.000000,0.000000,0,
2P_4/0ACSR_4/0N,4/0_ACSR_6/1,4/0_ACSR_6/1,STD-2PH-NBP,0.269700,0.498200,0.497800,1.234200,3.782500,2.026900,452.000000,452.000000,452.000000,452.000000,452.000000,1,0.000000,0.000000,0,
2P_4/0ARV_4/0N,4/0_ARV_7STR,4/0_ARV_7STR,STD-2PH-NBP,0.271100,0.515800,0.443000,1.145900,3.775300,2.024300,498.000000,498.000000,498.000000,498.000000,498.000000,1,0.000000,0.000000,0,
3007,07_AC_G_ANDE,NONE,ANDE_MMH1,16.070000,32.139999,0.430000,0.865000,0.000000,0.000000,18.000000,18.000000,18.000000,18.000000,18.000000,1,0.000000,0.000000,0,
3F_ANDE_120_AL_MTDH1,120_AL_A_ANDE,NONE,ANDE_MTDH1,0.327500,0.475700,0.346100,1.579900,3.336300,1.301500,342.500000,342.500000,342.500000,342.500000,342.500000,1,0.000000,0.000000,0,
3F_ANDE_150_AL_MTDH1,150_AL_A_ANDE,NONE,ANDE_MTDH1,0.262000,0.410200,0.339000,1.572800,3.401100,1.311300,395.489990,395.489990,395.489990,395.489990,395.489990,1,0.000000,0.000000,0,
3F_ANDE_16_AL_MTDH1,16_AL_A_ANDE,NONE,ANDE_MTDH1,2.455900,2.604100,0.413600,1.647500,2.787000,1.208600,94.400002,94.400002,94.400002,94.400002,94.400002,1,0.000000,0.000000,0,
3F_ANDE_35_AL_MTDH1,35_AL_A_ANDE,NONE,ANDE_MTDH1,1.122700,1.270900,0.388500,1.622300,2.976600,1.243000,155.470001,155.470001,155.470001,155.470001,155.470001,1,0.000000,0.000000,0,
3F_ANDE_35_AL_MTHH1,35_AL_A_ANDE,35_AL_A_ANDE,ANDE_MTHH1,1.122700,1.469000,0.388500,1.392100,2.976600,1.435000,155.470001,155.470001,155.470001,155.470001,155.470001,1,0.000000,0.000000,0,
3F_ANDE_70_AL_MTDH1,70_AL_A_ANDE,NONE,ANDE_MTDH1,0.561300,0.709500,0.363800,1.597600,2.812700,1.213400,242.240005,242.240005,242.240005,242.240005,242.240005,1,0.000000,0.000000,0,
3F_ANDE_70_AL_MTHH1,70_AL_A_ANDE,35_AL_A_ANDE,ANDE_MTHH1,0.561300,0.907200,0.364200,1.366900,2.809600,1.396100,242.240005,242.240005,242.240005,242.240005,242.240005,1,0.000000,0.000000,0,
3F_ANDE_95_AL_MTDH1,95_AL_A_ANDE,NONE,ANDE_MTDH1,0.413600,0.561800,0.354100,1.587900,3.257500,1.289400,294.739990,294.739990,294.739990,294.739990,294.739990,1,0.000000,0.000000,0,
3F_PRUEBA_35_AL_MTDH1,35_AL_A_PRUEBA,NONE,PRUEBA_ANDE_MTDH1,1.122700,1.270900,0.348300,1.704100,3.342700,1.137800,160.000000,160.000000,160.000000,160.000000,160.000000,0,0.000000,0.000000,0,
3F_PRUEBA_70_AL_MTDH1,70_AL_A_ANDE,NONE,PRUEBA_ANDE_MTDH1,0.561300,0.709500,0.339800,1.645500,2.997000,1.152400,242.240005,242.240005,242.240005,242.240005,242.240005,0,0.000000,0.000000,0,
3P_#2ACSR_#2N,#2_ACSR_6/1,#2_ACSR_6/1,STD-3PH-NBP,0.850100,1.255700,0.513900,1.569000,3.699400,1.757000,228.000000,228.000000,228.000000,228.000000,228.000000,1,0.000000,0.000000,0,
3P_#2ACSR_#4N,#2_ACSR_6/1,#4_ACSR_6/1,STD-3PH-NBP,0.850100,1.276400,0.513900,1.709900,3.699400,1.749100,228.000000,228.000000,228.000000,228.000000,228.000000,1,0.000000,0.000000,0,
3P_#2ARV_#2N,#2_ARV_7STR,#2_ARV_7STR,STD-3PH-NBP,0.864100,1.292900,0.452600,1.505600,3.690700,1.754600,239.000000,239.000000,239.000000,239.000000,239.000000,1,0.000000,0.000000,0,
3P_#2CU_#2N,#2_CU_7STR,#2_CU_7STR,STD-3PH-NBP,0.548100,0.909200,0.457600,1.386600,3.648600,1.742800,304.000000,304.000000,304.000000,304.000000,304.000000,1,0.000000,0.000000,0,
3P_#4ACSR_#4N,#4_ACSR_6/1,#4_ACSR_6/1,STD-3PH-NBP,1.351500,1.777800,0.510600,1.706600,3.552600,1.715600,172.000000,172.000000,172.000000,172.000000,172.000000,1,0.000000,0.000000,0,
3P_#4CU_#4N,#4_CU_1STR,#4_CU_1STR,STD-3PH-NBP,0.853800,1.271900,0.479100,1.531300,3.434300,1.681500,233.000000,233.000000,233.000000,233.000000,233.000000,1,0.000000,0.000000,0,
3P_#6CU_#6N,#6_CU_1STR,#6_CU_1STR,STD-3PH-NBP,1.354600,1.784000,0.496600,1.693600,3.309400,1.644800,175.000000,175.000000,175.000000,175.000000,175.000000,1,0.000000,0.000000,0,
3P_1/0ACSR_#2N,1/0_ACSR_6/1,#2_ACSR_6/1,STD-3PH-NBP,0.535600,0.941200,0.509100,1.564200,3.856300,1.791600,301.000000,301.000000,301.000000,301.000000,301.000000,1,0.000000,0.000000,0,
3P_1/0ACSR_1/0N,1/0_ACSR_6/1,1/0_ACSR_6/1,STD-3PH-NBP,0.535600,0.873000,0.509100,1.450600,3.856300,1.800300,301.000000,301.000000,301.000000,301.000000,301.000000,1,0.000000,0.000000,0,
3P_1/0ARV_1/0N,1/0_ARV_7STR,1/0_ARV_7STR,STD-3PH-NBP,0.543600,0.912500,0.435200,1.354900,3.848000,1.798000,321.000000,321.000000,321.000000,321.000000,321.000000,1,0.000000,0.000000,0,
3P_1/0CU_#2N,1/0_CU_7STR,#2_CU_7STR,STD-3PH-NBP,0.344900,0.706000,0.440100,1.369100,3.801500,1.776900,405.000000,405.000000,405.000000,405.000000,405.000000,1,0.000000,0.000000,0,
3P_2/0ACSR_#2N,2/0_ACSR_6/1,#2_ACSR_6/1,STD-3PH-NBP,0.426900,0.832500,0.498900,1.554000,3.940500,1.809600,345.000000,345.000000,345.000000,345.000000,345.000000,1,0.000000,0.000000,0,
3P_2/0ACSR_2/0N,2/0_ACSR_6/1,2/0_ACSR_6/1,STD-3PH-NBP,0.426900,0.726200,0.498900,1.398800,3.940500,1.823100,345.000000,345.000000,345.000000,345.000000,345.000000,1,0.000000,0.000000,0,
3P_2/0ARV_2/0N,2/0_ARV_7STR,2/0_ARV_7STR,STD-3PH-NBP,0.431800,0.759900,0.426500,1.296000,3.931700,1.820700,372.000000,372.000000,372.000000,372.000000,372.000000,1,0.000000,0.000000,0,
3P_2/0CU_#2N,2/0_CU_7STR,#2_CU_7STR,STD-3PH-NBP,0.273400,0.634500,0.431200,1.360300,3.884500,1.794900,469.000000,469.000000,469.000000,469.000000,469.000000,1,0.000000,0.000000,0,
3P_250CU_1/0N,250_CU_12STR,1/0_CU_7STR,STD-3PH-NBP,0.146000,0.425400,0.399700,1.243300,4.171200,1.862800,694.000000,694.000000,694.000000,694.000000,694.000000,1,0.000000,0.000000,0,
3P_266ACSR_1/0N,266_ACSR_26/7,1/0_ACSR_6/1,STD-3PH-NBP,0.213800,0.551200,0.389800,1.331300,4.228100,1.877300,566.000000,566.000000,566.000000,566.000000,566.000000,1,0.000000,0.000000,0,
3P_266ACSR_2/0N,266_ACSR_26/7,2/0_ACSR_6/1,STD-3PH-NBP,0.213800,0.513100,0.389800,1.289700,4.228100,1.882300,566.000000,566.000000,566.000000,566.000000,566.000000,1,0.000000,0.000000,0,
3P_266ACSR_266N,266_ACSR_26/7,266_ACSR_26/7,STD-3PH-NBP,0.213800,0.425600,0.389800,1.160700,4.228100,1.899000,566.000000,566.000000,566.000000,566.000000,566.000000,1,0.000000,0.000000,0,
3P_266ACSR_4/0N,266_ACSR_26/7,4/0_ACSR_6/1,STD-3PH-NBP,0.213800,0.443200,0.389800,1.224200,4.228100,1.892700,566.000000,566.000000,566.000000,566.000000,566.000000,1,0.000000,0.000000,0,
3P_266ARV_2/0N,266_ARV_19STR,2/0_ARV_7STR,STD-3PH-NBP,0.217300,0.545400,0.396200,1.265700,4.214600,1.879100,625.000000,625.000000,625.000000,625.000000,625.000000,1,0.000000,0.000000,0,
3P_266ARV_4/0N,266_ARV_19STR,4/0_ARV_7STR,STD-3PH-NBP,0.217300,0.463100,0.396200,1.196900,4.214600,1.889500,625.000000,625.000000,625.000000,625.000000,625.000000,1,0.000000,0.000000,0,
3P_3/0CU_1/0N,DEFAULT,1/0_CU_7STR,STD-3PH-NBP,0.217500,0.496900,0.422600,1.266200,3.968300,1.821200,1.000000,1.000000,1.000000,1.000000,1.000000,1,0.000000,0.000000,0,
3P_336ACSR_2/0N,336_ACSR_26/7,2/0_ACSR_6/1,STD-3PH-NBP,0.169600,0.468900,0.380900,1.280800,4.329400,1.902100,655.000000,655.000000,655.000000,655.000000,655.000000,1,0.000000,0.000000,0,
3P_4/0ACSR_#2N,4/0_ACSR_6/1,#2_ACSR_6/1,STD-3PH-NBP,0.269700,0.675300,0.463700,1.518800,4.119000,1.846300,452.000000,452.000000,452.000000,452.000000,452.000000,1,0.000000,0.000000,0,
3P_4/0ACSR_1/0N,4/0_ACSR_6/1,1/0_ACSR_6/1,STD-3PH-NBP,0.269700,0.607100,0.463700,1.405200,4.119000,1.855500,452.000000,452.000000,452.000000,452.000000,452.000000,1,0.000000,0.000000,0,
3P_4/0ACSR_4/0N,4/0_ACSR_6/1,4/0_ACSR_6/1,STD-3PH-NBP,0.269700,0.499100,0.463700,1.298100,4.119000,1.870600,452.000000,452.000000,452.000000,452.000000,452.000000,1,0.000000,0.000000,0,
3P_4/0ARV_4/0N,4/0_ARV_7STR,4/0_ARV_7STR,STD-3PH-NBP,0.271100,0.516900,0.408900,1.209600,4.110500,1.868300,498.000000,498.000000,498.000000,498.000000,498.000000,1,0.000000,0.000000,0,
3P_4/0CU_1/0N,4/0_CU_7STR,1/0_CU_7STR,STD-3PH-NBP,0.172700,0.452100,0.413700,1.257300,4.058800,1.840100,626.000000,626.000000,626.000000,626.000000,626.000000,1,0.000000,0.000000,0,
3P_477ACSR_2/0N,477_ACSR_26/7,2/0_ACSR_6/1,STD-3PH-NBP,0.119900,0.419200,0.367900,1.267800,4.490700,1.932600,818.000000,818.000000,818.000000,818.000000,818.000000,1,0.000000,0.000000,0,
3P_500CU_2/0N,500_CU_19STR,2/0_CU_7STR,STD-3PH-NBP,0.074300,0.314800,0.377300,1.192900,4.437100,1.919200,1068.000000,1068.000000,1068.000000,1068.000000,1068.000000,1,0.000000,0.000000,0,
3P_556ACSR_2/0N,556_ACSR_26/7,2/0_ACSR_6/1,STD-3PH-NBP,0.103200,0.402500,0.362100,1.262000,4.566300,1.946500,902.000000,902.000000,902.000000,902.000000,902.000000,1,0.000000,0.000000,0,
3P_556ACSR_4/0N,556_ACSR_26/7,4/0_ACSR_6/1,STD-3PH-NBP,0.103200,0.332600,0.362100,1.196500,4.566300,1.957600,902.000000,902.000000,902.000000,902.000000,902.000000,1,0.000000,0.000000,0,
3P_556ACSR_556N,556_ACSR_26/7,556_ACSR_26/7,STD-3PH-NBP,0.103200,0.231500,0.362100,1.089800,4.566300,1.984700,902.000000,902.000000,902.000000,902.000000,902.000000,1,0.000000,0.000000,0,
3V_266ACSR_266N,266_ACSR_26/7,266_ACSR_26/7,VRT-3PH-NBP,0.213800,0.425600,0.389800,1.160700,4.228100,1.899000,566.000000,566.000000,566.000000,566.000000,566.000000,1,0.000000,0.000000,0,
3V_266ACSR_4/0N,266_ACSR_26/7,4/0_ACSR_6/1,VRT-3PH-NBP,0.213800,0.443200,0.389800,1.224200,4.228100,1.892700,566.000000,566.000000,566.000000,566.000000,566.000000,1,0.000000,0.000000,0,
3V_556ACSR_4/0N,556_ACSR_26/7,4/0_ACSR_6/1,VRT-3PH-NBP,0.103200,0.332600,0.362100,1.196500,4.566300,1.957600,902.000000,902.000000,902.000000,902.000000,902.000000,1,0.000000,0.000000,0,
3V_556ACSR_556N,556_ACSR_26/7,556_ACSR_26/7,VRT-3PH-NBP,0.103200,0.231500,0.362100,1.089800,4.566300,1.984700,902.000000,902.000000,902.000000,902.000000,902.000000,1,0.000000,0.000000,0,
477AL,ACSR_0477,ST_.375_NEUTRAL,DEFAULT,0.122000,0.733000,0.203000,1.892000,8.459000,2.453000,44.000000,44.000000,44.000000,44.000000,44.000000,1,0.000000,0.000000,0,
9070,70AA,35AA,ANDE-LA4,0.561300,0.943700,0.363800,1.335600,3.170500,1.580800,242.000000,242.000000,242.000000,242.000000,242.000000,1,0.000000,0.000000,0,
BT16H,16AA,16AA,RADH1,2.455900,2.851160,0.209424,1.494260,3.274070,1.665390,94.400002,94.400002,94.400002,94.400002,94.400002,0,0.000000,0.000000,0,
2025,25AA,NONE,MTDH1,1.571800,1.720000,0.398613,1.632420,2.899320,1.229260,125.000000,125.000000,125.000000,125.000000,125.000000,1,0.000000,0.000000,0,
BT16V,16AA,16AA,REDH1,2.455900,2.843120,0.177101,1.562000,3.623770,1.492440,94.400002,94.400002,94.400002,94.400002,94.400002,0,0.000000,0.000000,0,
BT35H,35AA,35AA,RADH1,1.122700,1.676030,0.184832,1.244870,3.538880,1.766890,155.470001,155.470001,155.470001,155.470001,155.470001,0,0.000000,0.000000,0,
BT35V,35AA,35AA,REDH1,1.122700,1.662400,0.152509,1.319070,3.951000,1.570170,155.470001,155.470001,155.470001,155.470001,155.470001,0,0.000000,0.000000,0,
BT70H,70AA,70AA,RADH1,0.561300,1.149220,0.160554,0.879835,3.810370,1.870630,242.240005,242.240005,242.240005,242.240005,242.240005,0,0.000000,0.000000,0,
BT70V,70AA,70AA,REDH1,0.561300,1.133460,0.128232,0.964472,4.292450,1.648090,242.240005,242.240005,242.240005,242.240005,242.240005,0,0.000000,0.000000,0,
BT95H,16AA,16AA,RADH1,2.455900,2.851160,0.209424,1.494260,3.274070,1.665400,63.459999,63.459999,94.400002,63.459999,94.400002,0,0.000000,0.000000,0,
BT95V,95AA,95AA,REDH1,0.413600,0.940821,0.118637,0.810131,4.461590,1.685610,197.699997,197.699997,294.739990,197.699997,294.739990,0,0.000000,0.000000,0,
BTAL35,35AA,35AA,BT,1.122700,1.633450,0.283156,1.459660,0.000000,0.000000,125.000000,125.000000,125.000000,125.000000,125.000000,1,0.000000,0.000000,0,
BTCU3*50+1*35,50CU,35CU,BT,0.430000,0.915717,0.269466,1.197370,0.000000,0.000000,225.000000,225.000000,225.000000,225.000000,225.000000,1,0.000000,0.000000,0,
BTCU35,35CU,35CU,BT,0.620900,1.106620,0.283156,1.211060,0.000000,0.000000,170.000000,170.000000,170.000000,170.000000,170.000000,1,0.000000,0.000000,0,
BTH120AA,120AA,NONE,RADH1,0.327500,0.475697,0.143622,1.553030,4.059130,1.290440,342.500000,342.500000,342.500000,342.500000,342.500000,0,0.000000,0.000000,0,
BTH120CU,120CU,NONE,RADH1,0.181100,0.329297,0.143622,1.553030,4.059130,1.290440,460.500000,460.500000,460.500000,460.500000,460.500000,0,0.000000,0.000000,0,
BTH150CU,150CU,NONE,RADH1,0.144900,0.293097,0.135428,1.544840,4.155530,1.300030,531.010010,531.010010,531.010010,531.010010,531.010010,0,0.000000,0.000000,0,
BTH16AA,16AA,NONE,MTDH1,1.122700,1.270900,0.243366,1.477180,2.976630,1.242950,94.400002,94.400002,94.400002,94.400002,94.400002,0,0.000000,0.000000,0,
BTH35AA,35AA,NONE,RADH1,1.122700,1.270900,0.184832,1.594240,3.538880,1.232830,155.470001,155.470001,155.470001,155.470001,155.470001,0,0.000000,0.000000,0,
BTH35CU,35CU,NONE,RADH1,0.620900,0.769097,0.184832,1.594240,3.538880,1.232830,209.500000,209.500000,209.500000,209.500000,209.500000,0,0.000000,0.000000,0,
BTH70AA,70AA,NONE,RADH1,0.561300,0.709497,0.160554,1.569970,3.248570,1.195600,242.240005,242.240005,242.240005,242.240005,242.240005,0,0.000000,0.000000,0,
BTH70CU,70CU,NONE,RADH1,0.310500,0.458697,0.160554,1.569970,3.810370,1.264210,325.690002,325.690002,325.690002,325.690002,325.690002,0,0.000000,0.000000,0,
BTH95AA,95AA,NONE,RADH1,0.413600,0.561797,0.150960,1.560370,3.943070,1.278480,294.739990,294.739990,294.739990,294.739990,294.739990,0,0.000000,0.000000,0,
BTH95CU,95CU,NONE,RADH1,0.228800,0.376997,0.150960,1.560370,3.943070,1.278480,396.290009,396.290009,396.290009,396.290009,396.290009,0,0.000000,0.000000,0,
BUSS_2000_AMP,BUSS_2000_AMP,BUSS_2000_AMP,STD-3PH-NBP,0.128000,0.261300,0.514200,1.356400,5.461900,2.195900,228.000000,228.000000,228.000000,228.000000,228.000000,1,0.000000,0.000000,0,
MONO,35AA,35AA,RETURN-EARTH,1.122700,1.122700,0.000000,0.000000,0.000000,0.000000,155.000000,155.000000,155.000000,155.000000,155.000000,1,0.000000,0.000000,0,
MRT16AA,EQEARTH16AA,NONE,RETURN-EARTH,2.505300,2.505300,0.823900,0.823900,1.364400,1.971900,94.000000,94.000000,94.000000,94.000000,94.000000,1,0.000000,0.000000,0,
MRT25AA,EQEARTH25AA,NONE,RETURN-EARTH,1.621200,1.621200,0.809900,0.809900,1.390800,2.027400,120.000000,120.000000,120.000000,120.000000,120.000000,1,0.000000,0.000000,0,
MRT35AA,EQEARTH35AA,NONE,RETURN-EARTH,1.172100,1.172100,0.799300,0.799300,1.408300,2.064900,155.000000,155.000000,155.000000,155.000000,155.000000,1,0.000000,0.000000,0,
MRT70AA,EQEARTH70AA,NONE,RETURN-EARTH,0.610700,0.610700,0.775100,0.775000,1.449300,2.154300,242.000000,242.000000,242.000000,242.000000,242.000000,1,0.000000,0.000000,0,
MRTACG7,ACG7,NONE,RETURN-EARTH,32.139999,32.139999,0.838100,0.838100,1.310200,1.860500,18.000000,18.000000,18.000000,18.000000,18.000000,1,0.000000,0.000000,0,
MTDH120AA,120AA,NONE,MTDH1,0.327500,0.475697,0.202155,1.435970,3.336290,1.301540,342.500000,342.500000,342.500000,342.500000,342.500000,0,0.000000,0.000000,0,
MTDH150AA,150AA,NONE,MTDH1,0.262000,0.410197,0.193962,1.427770,3.401140,1.311290,395.450012,395.450012,395.450012,395.450012,395.450012,0,0.000000,0.000000,0,
MTDH35AA,35AA,NONE,MTDH1,1.122700,1.270900,0.243366,1.477180,2.976630,1.242950,155.470001,155.470001,155.470001,155.470001,155.470001,0,0.000000,0.000000,0,
MTDH70AA,70AA,NONE,MTDH1,0.561300,0.709497,0.219088,1.452900,2.768520,1.205120,242.240005,242.240005,242.240005,242.240005,242.240005,0,0.000000,0.000000,0,
MTDH95AA,95AA,NONE,MTDH1,0.413600,0.561797,0.209494,1.443300,3.257490,1.289370,294.739990,294.739990,294.739990,294.739990,294.739990,0,0.000000,0.000000,0,
MTH120AA,120AA,NONE,MTHH1,0.327500,0.475697,0.202155,1.435970,3.336290,1.325680,342.500000,342.500000,342.500000,342.500000,342.500000,0,0.000000,0.000000,0,
MTH150AA,150AA,NONE,MTHH1,0.262000,0.410197,0.193962,1.427770,3.401140,1.335800,395.450012,395.450012,395.450012,395.450012,395.450012,0,0.000000,0.000000,0,
MTH220AA,220AA,NONE,MTHH1,0.178600,0.326797,0.181929,1.415740,3.439480,1.341680,510.399994,510.399994,510.399994,510.399994,510.399994,0,0.000000,0.000000,0,
MTH70AA,70AA,NONE,RADH1,0.561300,0.709497,0.160554,1.569970,3.248570,1.195600,242.240005,242.240005,242.240005,242.240005,242.240005,0,0.000000,0.000000,0,
MTH95AA,95AA,NONE,MTHH1,0.413600,0.561797,0.209494,1.443300,3.257490,1.313060,294.739990,294.739990,294.739990,294.739990,294.739990,0,0.000000,0.000000,0,
OHLINE,DEFAULT,NONE,CONFIG3,0.700000,0.848200,0.425700,1.681500,3.199600,1.347700,233.000000,233.000000,233.000000,233.000000,233.000000,1,0.000000,0.000000,0,
2003,03_AC_G_ANDE,NONE,MTDH1,28.700001,28.848200,0.442433,1.676240,2.569320,1.165780,10.000000,10.000000,10.000000,10.000000,10.000000,1,0.000000,0.000000,0,

[LINE UNBALANCED]
FORMAT_LINEUNBALANCED=ID,CondID_A,CondID_B,CondID_C,CondID_N,SpacingID,Ra,Rb,Rc,Xa,Xb,Xc,Ba,Bb,Bc,AmpsA,AmpsB,AmpsC,AmpsA_1,AmpsB_1,AmpsC_1,AmpsA_2,AmpsB_2,AmpsC_2,AmpsA_3,AmpsB_3,AmpsC_3,AmpsA_4,AmpsB_4,AmpsC_4,LockImpedance,ShuntConductanceA,ShuntConductanceB,ShuntConductanceC,MutualResistanceAB,MutualResistanceBC,MutualResistanceCA,MutualReactanceAB,MutualReactanceBC,MutualReactanceCA,MutualShuntSusceptanceAB,MutualShuntSusceptanceBC,MutualShuntSusceptanceCA,MutualShuntConductanceAB,MutualShuntConductanceBC,MutualShuntConductanceCA,Favorite,Comments
4007,07_AC_G_ANDE,07_AC_G_ANDE,07_AC_G_ANDE,NONE,RADH1,18.517400,18.517400,18.517400,0.800500,0.800500,0.800500,2.159300,2.159300,2.159300,34.400002,34.400002,34.400002,34.400002,34.400002,34.400002,34.400002,34.400002,34.400002,34.400002,34.400002,34.400002,34.400002,34.400002,34.400002,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,
RAMH∫1-16,16AA,16AA,16AA,16AA,RAMH1,2.584190,2.584190,2.584190,0.778751,0.778750,0.778750,2.470490,2.470490,2.470490,94.400002,94.400002,94.400002,94.400002,94.400002,94.400002,94.400002,94.400002,94.400002,94.400002,94.400002,94.400002,94.400002,94.400002,94.400002,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,
RAMH∫1-16CP,16AA,16AA,16AA,16AA,RAMH1,4.911800,4.911800,4.911800,0.673600,0.673600,0.673600,2.470500,2.470500,2.470500,94.400002,94.400002,94.400002,94.400002,94.400002,94.400002,94.400002,94.400002,94.400002,94.400002,94.400002,94.400002,94.400002,94.400002,94.400002,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,
4035,35AA,35AA,35AA,NONE,MRT,0.580000,0.580000,0.580000,0.418000,0.418000,0.418000,2.092850,2.092800,2.092800,155.470001,155.470001,155.470001,155.470001,155.470001,155.470001,155.470001,155.470001,155.470001,155.470001,155.470001,155.470001,155.470001,155.470001,155.470001,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,
DEFAULT,35AA,NONE,NONE,NONE,MMHH1,1.172100,0.000000,0.000000,0.654636,0.000000,0.000000,2.033650,0.000000,0.000000,155.470001,0.000000,0.000000,155.470001,0.000000,0.000000,155.470001,0.000000,0.000000,155.470001,0.000000,0.000000,155.470001,0.000000,0.000000,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,
4003,03_AC_G_ANDE,03_AC_G_ANDE,03_AC_G_ANDE,NONE,RADH1,28.749400,28.749400,28.749400,0.853700,0.853700,0.853700,1.954500,1.954500,1.954500,10.000000,10.000000,10.000000,10.000000,10.000000,10.000000,10.000000,10.000000,10.000000,10.000000,10.000000,10.000000,10.000000,10.000000,10.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,
RAMH∫1-35,35AA,35AA,35AA,35AA,RAMH1,1.289750,1.289750,1.289750,0.678016,0.678010,0.678010,2.644600,2.644600,2.644600,155.470001,155.470001,155.470001,155.470001,155.470001,155.470001,155.470001,155.470001,155.470001,155.470001,155.470001,155.470001,155.470001,155.470001,155.470001,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,
RAMH∫1-35CP,35AA,35AA,35AA,35AA,RAMH1,2.245400,2.245400,2.245400,0.624400,0.624400,0.624400,2.644600,2.644600,2.644600,155.470001,155.470001,155.470001,155.470001,155.470001,155.470001,155.470001,155.470001,155.470001,155.470001,155.470001,155.470001,155.470001,155.470001,155.470001,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,
REMH∫1-35,35AA,35AA,35AA,35AA,REMH1,1.293880,1.293900,1.293900,0.674545,0.674500,0.674500,3.085880,3.085900,3.085900,155.470001,155.470001,155.470001,155.470001,155.470001,155.470001,155.470001,155.470001,155.470001,155.470001,155.470001,155.470001,155.470001,155.470001,155.470001,1,0.000000,0.000000,0.000000,0.513528,0.513528,0.513528,1.175658,1.175658,1.175658,-3.258960,-3.258960,-3.258960,0.000000,0.000000,0.000000,0,
REMH∫1-16,16AA,16AA,16AA,16AA,REMH1,2.586840,2.586800,2.586800,0.777573,0.777600,0.777600,2.846260,2.846300,2.846300,94.400002,94.400002,94.400002,94.400002,94.400002,94.400002,94.400002,94.400002,94.400002,94.400002,94.400002,94.400002,94.400002,94.400002,94.400002,1,0.000000,0.000000,0.000000,0.392817,0.392817,0.392817,1.410939,1.410939,1.410939,-2.888853,-2.888853,-2.888853,0.000000,0.000000,0.000000,0,
4025,25AA,25AA,25AA,NONE,MMHH1,0.810600,0.810600,0.810600,0.405000,0.405000,0.405000,1.997300,1.997300,1.997300,125.000000,125.000000,125.000000,125.000000,125.000000,125.000000,125.000000,125.000000,125.000000,125.000000,125.000000,125.000000,125.000000,125.000000,125.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,
4016,16_AL_A_ANDE,16_AL_A_ANDE,16_AL_A_ANDE,NONE,MRT,1.252700,1.252700,1.252700,0.412000,0.412000,0.412000,1.997400,1.997400,1.997400,94.400002,94.400002,94.400002,94.400002,94.400002,94.400002,94.400002,94.400002,94.400002,94.400002,94.400002,94.400002,94.400002,94.400002,94.400002,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,
6070,70AA,70AA,70AA,NONE,MMHH1,0.360000,0.360000,0.360000,0.407000,0.407000,0.407000,2.120400,2.120400,2.120400,242.240005,242.240005,242.240005,242.240005,242.240005,242.240005,242.240005,242.240005,242.240005,242.240005,242.240005,242.240005,242.240005,242.240005,242.240005,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,

[INDUCTION MOTOR]
FORMAT_INDUCTIONMOTOR=ID,RatedPower,RatedVoltageKVLL,Efficiency,FullLoadPF,Type,RatedSpeed,SubTransientResistance,SubTransientReactance,ANSIMotorGroup,LockedRotorPF,NEMA,KVA_HPRatio,SymbolID,ComputeMode,ImpedanceUnit,Favorite,Comments
DEFAULT,1000.000000,0.480000,85.000000,85.000000,2,0.000000,0.000000,0.000000,1,40.000000,4,5.000000,0,0,0,0,
M-100HP,100.000000,0.480000,87.000000,85.000000,2,0.000000,0.000000,0.000000,1,40.000000,4,5.000000,0,0,0,0,
M-200HP,200.000000,0.480000,87.000000,85.000000,2,0.000000,0.000000,0.000000,1,40.000000,4,5.000000,0,0,0,0,
M-5000KW,2788.199951,23.000000,95.000000,86.000000,2,0.000000,0.000000,0.000000,1,76.000000,4,2.000000,4,0,0,0,
M-500HP,500.000000,0.480000,87.000000,85.000000,2,0.000000,0.000000,0.000000,1,40.000000,4,5.000000,0,0,0,0,
M-50HP,50.000000,0.480000,87.000000,85.000000,2,0.000000,0.000000,0.000000,1,40.000000,4,5.000000,0,0,0,0,

[SYNCHRONOUS MOTOR]
FORMAT_SYNCHRONOUSMOTOR=ID,RatedVoltageKVLL,RatedPower,Efficiency,FullLoadPF,SynchronousSpeed,NumberOfPoles,Connection,SubTransientResistance,SubTransientReactance,XdSaturated,ZeroSequenceResistance,ZeroSequenceReactance,GroundingResistance,GroundingReactance,SymbolID,ImpedanceUnit,NegativeSequenceResistance,NegativeSequenceReactance,Favorite,Comments
DEFAULT,0.480000,1000.000000,85.000000,85.000000,3600.000000,2,0,0.010000,0.050000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,0.010000,0.050000,0,

[INDUCTION GENERATOR]
FORMAT_INDUCTIONGENERATOR=ID,KVA,KVLL,ActiveGeneration,PF,RatedSpeed,ANSIMotorGroup,SubTransientResistance,SubTransientReactance,SymbolID,AutoComputeFromEqCircuit,ImpedanceUnit,Efficiency,Favorite,Comments
DEFAULT,150.000000,13.800000,100.000000,-85.000000,1850.000000,0,0.010000,0.050000,0,0,0,90.000000,0,

[SYNCHRONOUS GENERATOR]
FORMAT_SYNCHRONOUSGENERATOR=ID,KVA,KVLL,ActiveGeneration,PF,MaxKVAR,MinKVAR,ConnectionConfiguration,R1,X1,R0,X0,Rg,Xg,TransientResistance,TransientReactance,SubtransientResistance,SubtransientReactance,NumberOfPoles,SymbolID,ImpedanceUnit,FixedQLimits,NegativeSequenceResistance,NegativeSequenceReactance,Favorite,Comments
G1,100.000000,4.160000,50.000000,87.000000,25.000000,0.000000,0,0.001000,0.010000,0.001000,0.010000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,0,0,0.000000,0.000000,0,
G2,100.000000,7.620000,50.000000,87.000000,25.000000,0.000000,0,0.001000,0.010000,0.001000,0.010000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,0,0,0.000000,0.000000,0,
G23,150.000000,23.000000,100.000000,85.000000,50.000000,0.000000,0,0.100000,0.500000,0.100000,0.500000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,0,0,0.000000,0.000000,0,
DEFAULT,150.000000,13.800000,100.000000,85.000000,50.000000,0.000000,0,0.100000,0.500000,0.100000,0.500000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,0,0,0.000000,0.000000,0,

[ELECTRONIC CONVERTER GENERATOR]
FORMAT_ELECTRONICCONVERTERGENERATOR=ID,KVA,KVLL,ActiveGeneration,PF,FaultContribution,Converter,SymbolID,Favorite,Comments
DEFAULT,150.000000,13.800000,100.000000,-85.000000,100.000000,0,0,0,

[REGULATOR]
FORMAT_REGULATOR=ID,Type,KVA,KVA_1,KVA_2,KVA_3,KVA_4,KVLN,MaxBuck,MaxBoost,Taps,Bandwidth,CT,PT,Reversible,FailRate,TmpFailRate,MajorRepairTime,MinorRepairTime,MajorFailureProportion,ConstructionType,EnableBonusRating,BonusRating1,BonusRating2,BonusRating3,BonusRating4,RegulationRange1,RegulationRange2,RegulationRange3,RegulationRange4,MaxRatingCurrent,SymbolID,Favorite,Comments
DEFAULT,0,240.000000,240.000000,240.000000,240.000000,240.000000,24.000000,10.000000,10.000000,32,2.000000,100.000000,60.000000,0,,,,,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,1000.000000,7,0,
REG-050A,0,72.000000,72.000000,72.000000,72.000000,72.000000,14.400000,15.000000,15.000000,32,2.000000,100.000000,120.000000,1,,,,,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,1000.000000,7,0,
REG-075A,0,108.000000,108.000000,108.000000,108.000000,108.000000,14.400000,10.000000,10.000000,32,2.000000,100.000000,120.000000,1,,,,,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,1000.000000,0,0,
REG-100A,0,240.000000,240.000000,240.000000,240.000000,240.000000,24.000000,10.000000,10.000000,32,2.000000,100.000000,200.000000,1,,,,,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,1000.000000,117,0,
REG-150A,0,216.000000,216.000000,216.000000,216.000000,216.000000,14.400000,10.000000,10.000000,32,2.000000,150.000000,120.000000,1,,,,,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,1000.000000,117,0,
REG-160A,0,150.000000,150.000000,150.000000,150.000000,150.000000,14.400000,10.000000,10.000000,32,2.000000,100.000000,60.000000,1,,,,,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,1000.000000,0,0,
REG-200A,0,960.000000,960.000000,96.000000,960.000000,96.000000,24.000000,10.000000,10.000000,32,2.000000,200.000000,200.000000,1,,,,,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,1000.000000,117,0,
REG-219A,0,315.000000,315.000000,315.000000,315.000000,315.000000,14.400000,10.000000,10.000000,32,2.000000,250.000000,120.000000,1,,,,,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,1000.000000,0,0,
REG-250A,0,600.000000,600.000000,600.000000,600.000000,600.000000,24.000000,10.000000,10.000000,32,2.000000,250.000000,200.000000,1,,,,,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,1000.000000,117,0,
REG-328A,0,472.000000,472.000000,472.000000,472.000000,472.000000,14.400000,10.000000,10.000000,32,2.000000,400.000000,120.000000,1,,,,,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,1000.000000,0,0,
REG-438A,0,631.000000,631.000000,631.000000,631.000000,631.000000,14.400000,10.000000,10.000000,32,2.000000,500.000000,120.000000,1,,,,,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,1000.000000,0,0,
REG-400A,0,960.000000,960.000000,960.000000,960.000000,960.000000,24.000000,10.000000,10.000000,32,2.000000,400.000000,400.000000,1,,,,,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,1000.000000,117,0,

[SWITCH]
FORMAT_SWITCH=ID,Amps,Amps_1,Amps_2,Amps_3,Amps_4,KVLL,Reversible,FailRate,TmpFailRate,MajorRepairTime,MinorRepairTime,MajorFailureProportion,StuckProbability,SwitchTime,SymbolOpenID,SymbolCloseID,SinglePhaseLocking,RemoteControlled,Automated,Favorite,Comments
DEFAULT,100.000000,100.000000,100.000000,100.000000,100.000000,25.000000,0,,,,,,,,0,0,0,0,0,0,
DUMMY,500.000000,500.000000,500.000000,500.000000,500.000000,19.920000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,0,0,0,0,
SBC,630.000000,630.000000,630.000000,630.000000,630.000000,24.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,0,0,0,0,
SL,400.000000,400.000000,400.000000,400.000000,400.000000,25.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,0,0,0,0,
SLT,400.000000,400.000000,400.000000,400.000000,400.000000,24.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,0,0,0,0,

[BREAKER]
FORMAT_BREAKER=ID,Amps,Amps_1,Amps_2,Amps_3,Amps_4,KVLL,Reversible,InterruptingRating,FailRate,TmpFailRate,MajorRepairTime,MinorRepairTime,MajorFailureProportion,StuckProbability,SwitchTime,SymbolOpenID,SymbolCloseID,SinglePhaseLocking,SinglePhaseTripping,RemoteControlled,Automated,Favorite,Comments
DEFAULT,100.000000,100.000000,100.000000,100.000000,100.000000,25.000000,0,0.000000,,,,,,,,0,0,0,0,0,0,0,

[FUSE]
FORMAT_FUSE=ID,Amps,Amps_1,Amps_2,Amps_3,Amps_4,KVLL,Reversible,InterruptingRating,FailRate,TmpFailRate,MajorRepairTime,MinorRepairTime,MajorFailureProportion,StuckProbability,SwitchTime,SymbolOpenID,SymbolCloseID,SinglePhaseLocking,Favorite,Comments,Manufacturer,Model,TCCRating
DEFAULT,100.000000,100.000000,100.000000,100.000000,100.000000,25.000000,0,0.000000,,,,,,,,13,14,0,0,,,,
FUS-100A,100.000000,100.000000,100.000000,100.000000,100.000000,25.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,0,0,,,,
FUS-15A,15.000000,15.000000,15.000000,15.000000,15.000000,25.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,0,0,,,,
FUS3,3.000000,3.000000,3.000000,3.000000,3.000000,24.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,0,0,,,,
FUS-3A,3.000000,3.000000,3.000000,3.000000,3.000000,24.000000,1,0.000000,,,,,,,,13,14,0,0,,,,
FUS-5A,5.000000,5.000000,5.000000,5.000000,5.000000,24.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,0,0,,,,
S&C_POSIT-10,10.000000,10.000000,10.000000,10.000000,10.000000,7.200000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,0,0,,,,
S&C_POSIT-100,100.000000,100.000000,100.000000,100.000000,100.000000,7.200000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,0,0,,,,
S&C_POSIT-12,12.000000,12.000000,12.000000,12.000000,12.000000,7.200000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,0,0,,,,
S&C_POSIT-125,125.000000,125.000000,125.000000,125.000000,125.000000,7.200000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,0,0,,,,
S&C_POSIT-15,15.000000,15.000000,15.000000,15.000000,15.000000,7.200000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,0,0,,,,
S&C_POSIT-150,150.000000,150.000000,150.000000,150.000000,150.000000,7.200000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,0,0,,,,
S&C_POSIT-20,20.000000,20.000000,20.000000,20.000000,20.000000,7.200000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,0,0,,,,
S&C_POSIT-200,200.000000,200.000000,200.000000,200.000000,200.000000,7.200000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,0,0,,,,
S&C_POSIT-25,25.000000,25.000000,25.000000,25.000000,25.000000,7.200000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,0,0,,,,
S&C_POSIT-3,3.000000,3.000000,3.000000,3.000000,3.000000,7.200000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,0,0,,,,
S&C_POSIT-30,30.000000,30.000000,30.000000,30.000000,30.000000,7.200000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,0,0,,,,
S&C_POSIT-40,40.000000,40.000000,40.000000,40.000000,40.000000,7.200000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,0,0,,,,
S&C_POSIT-5,5.000000,5.000000,5.000000,5.000000,5.000000,7.200000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,0,0,,,,
S&C_POSIT-50,50.000000,50.000000,50.000000,50.000000,50.000000,7.200000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,0,0,,,,
S&C_POSIT-6,6.000000,6.000000,6.000000,6.000000,6.000000,7.200000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,0,0,,,,
S&C_POSIT-65,65.000000,65.000000,65.000000,65.000000,65.000000,7.200000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,0,0,,,,
S&C_POSIT-7,7.000000,7.000000,7.000000,7.000000,7.000000,7.200000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,0,0,,,,
S&C_POSIT-80,80.000000,80.000000,80.000000,80.000000,80.000000,7.200000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,0,0,,,,
S&C_SM-400E,400.000000,400.000000,400.000000,400.000000,400.000000,7.200000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,0,0,,,,
SEC-100A,100.000000,100.000000,100.000000,100.000000,100.000000,25.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,0,0,,,,
SF,100.000000,100.000000,100.000000,100.000000,100.000000,25.000000,1,0.000000,,,,,,,,13,14,0,0,,,,
FUS-1A,1.000000,1.000000,1.000000,1.000000,1.000000,24.000000,1,0.000000,,,,,,,,13,14,0,0,,,,

[LVCB]
FORMAT_LVCB=ID,Amps,Amps_1,Amps_2,Amps_3,Amps_4,KVLL,Reversible,InterruptingRating,FailRate,TmpFailRate,MajorRepairTime,MinorRepairTime,MajorFailureProportion,StuckProbability,SwitchTime,SymbolOpenID,SymbolCloseID,SinglePhaseLocking,SinglePhaseTripping,RemoteControlled,Automated,Favorite,Comments,LVCBType,Manufacturer,Model
DEFAULT,100.000000,100.000000,100.000000,100.000000,100.000000,25.000000,0,0.000000,,,,,,,,0,0,0,0,0,0,0,,0,,
BREAKER,400.000000,400.000000,400.000000,400.000000,400.000000,7.200000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,0,0,0,0,0,,0,,
LVCB-SS-100A,100.000000,100.000000,100.000000,100.000000,100.000000,25.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,0,0,0,0,0,,0,,
REC-3A-150A,150.000000,150.000000,150.000000,150.000000,150.000000,25.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,0,0,0,0,0,,0,,
REL-100A,100.000000,100.000000,100.000000,100.000000,100.000000,25.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,0,0,0,0,0,,0,,
S&C_POSIT-10,10.000000,10.000000,10.000000,10.000000,10.000000,24.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,0,0,0,0,0,,0,,
S&C_POSIT-12,12.000000,12.000000,12.000000,12.000000,12.000000,24.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,0,0,0,0,0,,0,,
S&C_POSIT-15,12.000000,12.000000,12.000000,12.000000,12.000000,24.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,0,0,0,0,0,,0,,
S&C_POSIT-20,12.000000,12.000000,12.000000,12.000000,12.000000,24.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,0,0,0,0,0,,0,,
SW-100A,100.000000,100.000000,100.000000,100.000000,100.000000,25.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,0,0,0,0,0,,0,,

[MISCELLANEOUS]
FORMAT_MISCELLANEOUS=ID,Amps,Amps_1,Amps_2,Amps_3,Amps_4,KVLL,FailRate,TmpFailRate,MajorRepairTime,MinorRepairTime,MajorFailureProportion,SymbolOpenID,SymbolCloseID,Favorite,Comments
DEFAULT,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,,,,,,0,0,0,Miscellaneous Equipment

[RECLOSER]
FORMAT_RECLOSER=ID,Amps,Amps_1,Amps_2,Amps_3,Amps_4,KVLL,Reversible,InterruptingRating,FailRate,TmpFailRate,MajorRepairTime,MinorRepairTime,MajorFailureProportion,StuckProbability,SwitchTime,SymbolOpenID,SymbolCloseID,SinglePhaseLocking,SinglePhaseTripping,RemoteControlled,Automated,Favorite,Comments,RecloserType,ControlType,Model
DEFAULT,100.000000,100.000000,100.000000,100.000000,100.000000,25.000000,0,0.000000,,,,,,,,0,0,0,0,0,0,0,,0,,
3H_50,50.000000,50.000000,50.000000,50.000000,50.000000,19.920000,1,0.000000,,,,,,,,17,18,0,0,0,0,0,,0,,
4E_100,100.000000,100.000000,100.000000,100.000000,100.000000,19.920000,1,0.000000,,,,,,,,17,18,0,0,0,0,0,,0,,
4E_140,140.000000,140.000000,140.000000,140.000000,140.000000,19.920000,1,0.000000,,,,,,,,18,18,0,0,0,0,0,,0,,
4E_280,280.000000,280.000000,280.000000,280.000000,280.000000,19.920000,1,0.000000,,,,,,,,17,18,0,0,0,0,0,,0,,
4E_400,140.000000,140.000000,140.000000,140.000000,140.000000,19.920000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,0,0,0,0,0,,0,,
4E_50,50.000000,50.000000,50.000000,50.000000,50.000000,19.920000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,0,0,0,0,0,,0,,
COOPER_NOVA,600.000000,600.000000,600.000000,600.000000,600.000000,24.000000,1,0.000000,,,,,,,,17,18,0,0,0,0,0,,0,,
CVECXE_F3,100.000000,100.000000,100.000000,100.000000,100.000000,19.920000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,0,0,0,0,0,,0,,
CVECXE_F4,100.000000,100.000000,100.000000,100.000000,100.000000,19.920000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,0,0,0,0,0,,0,,
DV_100,100.000000,100.000000,100.000000,100.000000,100.000000,19.920000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,0,0,0,0,0,,0,,
DV_140,140.000000,140.000000,140.000000,140.000000,140.000000,19.920000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,0,0,0,0,0,,0,,
DV_185,1185.000000,1185.000000,1185.000000,1185.000000,1185.000000,19.920000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,0,0,0,0,0,,0,,
DV_560,560.000000,560.000000,560.000000,560.000000,560.000000,19.920000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,0,0,0,0,0,,0,,
DVX_560,560.000000,560.000000,560.000000,560.000000,560.000000,19.920000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,0,0,0,0,0,,0,,
E_100,100.000000,100.000000,100.000000,100.000000,100.000000,19.920000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,0,0,0,0,0,,0,,
E_50,50.000000,50.000000,50.000000,50.000000,50.000000,19.920000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,0,0,0,0,0,,0,,
E_70,70.000000,70.000000,70.000000,70.000000,70.000000,19.920000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,0,0,0,0,0,,0,,
ESSTAT-21,280.000000,280.000000,280.000000,280.000000,280.000000,19.920000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,0,0,0,0,0,,0,,
H_50,50.000000,50.000000,50.000000,50.000000,50.000000,19.920000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,0,0,0,0,0,,0,,
ME_F3,100.000000,100.000000,100.000000,100.000000,100.000000,19.920000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,0,0,0,0,0,,0,,
ME_F4,100.000000,100.000000,100.000000,100.000000,100.000000,19.920000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,0,0,0,0,0,,0,,
ME_W_3PH,560.000000,560.000000,560.000000,560.000000,560.000000,7.200000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,0,0,0,0,0,,0,,
PRSTAT-21,280.000000,280.000000,280.000000,280.000000,280.000000,19.920000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,0,0,0,0,0,,0,,
PWEPWVE_F3,100.000000,100.000000,100.000000,100.000000,100.000000,19.920000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,0,0,0,0,0,,0,,
PWEPWVE_F4,100.000000,100.000000,100.000000,100.000000,100.000000,19.920000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,0,0,0,0,0,,0,,
R_100,100.000000,100.000000,100.000000,100.000000,100.000000,19.920000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,0,0,0,0,0,,0,,
R_140,140.000000,140.000000,140.000000,140.000000,140.000000,19.920000,1,0.000000,,,,,,,,17,18,0,0,0,0,0,,0,,
R_160,160.000000,160.000000,160.000000,160.000000,160.000000,19.920000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,0,0,0,0,0,,0,,
R_185,185.000000,185.000000,185.000000,185.000000,185.000000,19.920000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,0,0,0,0,0,,0,,
R_225,225.000000,225.000000,225.000000,225.000000,225.000000,19.920000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,0,0,0,0,0,,0,,
R_280,280.000000,280.000000,280.000000,280.000000,280.000000,19.920000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,0,0,0,0,0,,0,,
R_400,560.000000,560.000000,560.000000,560.000000,560.000000,19.920000,1,0.000000,,,,,,,,17,18,0,0,0,0,0,,0,,
R_50,50.000000,50.000000,50.000000,50.000000,50.000000,19.920000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,0,0,0,0,0,,0,,
R_560,560.000000,560.000000,560.000000,560.000000,560.000000,19.920000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,0,0,0,0,0,,0,,
RE_F3,100.000000,100.000000,100.000000,100.000000,100.000000,19.920000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,0,0,0,0,0,,0,,
RE_F4,100.000000,100.000000,100.000000,100.000000,100.000000,19.920000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,0,0,0,0,0,,0,,
RXCOIL_560,560.000000,560.000000,560.000000,560.000000,560.000000,19.920000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,0,0,0,0,0,,0,,
RXERVE_F3,100.000000,100.000000,100.000000,100.000000,100.000000,19.920000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,0,0,0,0,0,,0,,
RXERVE_F4,100.000000,100.000000,100.000000,100.000000,100.000000,19.920000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,0,0,0,0,0,,0,,
SWESWVE_F3,100.000000,100.000000,100.000000,100.000000,100.000000,19.920000,1,0.000000,,,,,,,,17,18,0,0,0,0,0,,0,,
SWESWVE_F4,100.000000,100.000000,100.000000,100.000000,100.000000,19.920000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,0,0,0,0,0,,0,,
VS_F3,100.000000,100.000000,100.000000,100.000000,100.000000,19.920000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,0,0,0,0,0,,0,,
VS_F4,100.000000,100.000000,100.000000,100.000000,100.000000,19.920000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,0,0,0,0,0,,0,,
VWEVWVE_F3,100.000000,100.000000,100.000000,100.000000,100.000000,19.920000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,0,0,0,0,0,,0,,
VWEVWVE_F4,100.000000,100.000000,100.000000,100.000000,100.000000,19.920000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,0,0,0,0,0,,0,,
W_280,280.000000,280.000000,280.000000,280.000000,280.000000,19.920000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,0,0,0,0,0,,0,,
W_560,560.000000,560.000000,560.000000,560.000000,560.000000,19.920000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,0,0,0,0,0,,0,,
WEWVE_F3,600.000000,600.000000,600.000000,600.000000,600.000000,24.000000,1,0.000000,,,,,,,,17,18,0,0,0,0,0,,0,,
WEWVE_F4,100.000000,100.000000,100.000000,100.000000,100.000000,19.920000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,0,0,0,0,0,,0,,
WXCOIL_560,560.000000,560.000000,560.000000,560.000000,560.000000,19.920000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,0,0,0,0,0,,0,,

[SECTIONALIZER]
FORMAT_SECTIONALIZER=ID,Amps,Amps_1,Amps_2,Amps_3,Amps_4,KVLL,Reversible,FailRate,TmpFailRate,MajorRepairTime,MinorRepairTime,MajorFailureProportion,StuckProbability,SwitchTime,SymbolOpenID,SymbolCloseID,SinglePhaseLocking,RemoteControlled,Automated,InterruptingRating,Favorite,Comments
DEFAULT,100.000000,100.000000,100.000000,100.000000,100.000000,25.000000,0,,,,,,,,0,0,0,0,0,600.000000,0,
CUCHILLA,350.000000,350.000000,350.000000,350.000000,350.000000,25.000000,0,,,,,,,,21,22,0,0,0,600.000000,0,
SBC,500.000000,500.000000,500.000000,500.000000,500.000000,25.000000,1,,,,,,,,21,154,0,0,0,600.000000,0,
SF,100.000000,100.000000,100.000000,100.000000,100.000000,25.000000,1,,,,,,,,21,149,0,0,0,600.000000,0,
SL,400.000000,400.000000,400.000000,400.000000,400.000000,25.000000,1,,,,,,,,21,22,0,0,0,600.000000,0,

[SUBSTATION]
FORMAT_SUBSTATION=ID,MVA,MVA_1,MVA_2,MVA_3,MVA_4,KVLL,KVLLdesired,R1,X1,R0,X0,Conn,PhaseAngle,PrimaryEquivalentType,SubEqVal1,SubEqVal2,SubEqVal3,SubEqVal4,SubPrimaryLLVoltage,SecondaryFaultReactance,TxfoConnection,HarmonicEnveloppe,BaseMVA,ImpedanceUnit,BranchID_1,PrimProtDevID_1,PrimProtDevNum_1,TransformerID_1,TransformerNum_1,SubXs_1,SecProtDevID_1,SecProtDevNum_1,BranchStatus_1,BranchID_2,PrimProtDevID_2,PrimProtDevNum_2,TransformerID_2,TransformerNum_2,SubXs_2,SecProtDevID_2,SecProtDevNum_2,BranchStatus_2,BranchID_3,PrimProtDevID_3,PrimProtDevNum_3,TransformerID_3,TransformerNum_3,SubXs_3,SecProtDevID_3,SecProtDevNum_3,BranchStatus_3,BranchID_4,PrimProtDevID_4,PrimProtDevNum_4,TransformerID_4,TransformerNum_4,SubXs_4,SecProtDevID_4,SecProtDevNum_4,BranchStatus_4,BranchID_5,PrimProtDevID_5,PrimProtDevNum_5,TransformerID_5,TransformerNum_5,SubXs_5,SecProtDevID_5,SecProtDevNum_5,BranchStatus_5,FailRate,TmpFailRate,MajorRepairTime,MinorRepairTime,MajorFailureProportion,Favorite,Comments
ALPA,1.000000,1.000000,1.000000,1.000000,1.000000,23.000000,23.500000,0.566000,5.274000,0.000000,2.264000,Y,0.000000,,,,,,,,Y_Y,0,0.000000,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0,
AYO,14.000000,14.000000,14.000000,14.000000,14.000000,23.000000,24.000000,0.171700,2.977000,0.029100,0.504900,Y,0.000000,,,,,,,,Y_Y,0,0.000000,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0,
BCP,5.000000,5.000000,5.000000,5.000000,5.000000,23.000000,24.000000,0.174700,1.345100,0.056100,0.813100,Y,0.000000,,,,,,,,Y_Y,0,0.000000,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0,
BP1053,0.060000,0.060000,0.060000,0.060000,0.060000,0.380000,0.390000,0.171700,2.977000,0.029100,0.504900,Y,0.000000,,,,,,,,Y_Y,0,0.000000,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0,
BP1056,0.100000,0.100000,0.100000,0.100000,0.100000,0.380000,0.390000,0.171700,2.977000,0.029100,0.504900,Y,0.000000,,,,,,,,Y_Y,0,0.000000,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0,
BP1443,0.100000,0.100000,0.100000,0.100000,0.100000,0.380000,0.400000,0.171700,2.977000,0.029100,0.504900,Y,0.000000,,,,,,,,Y_Y,0,0.000000,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0,
BP1444,0.080000,0.080000,0.080000,0.080000,0.080000,0.380000,0.390000,0.171700,2.977000,0.029100,0.504900,Y,0.000000,,,,,,,,Y_Y,0,0.000000,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0,
BP1822,0.060000,0.060000,0.060000,0.060000,0.060000,0.380000,0.390000,0.171700,2.977000,0.029100,0.504900,Y,0.000000,,,,,,,,Y_Y,0,0.000000,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0,
BP44,0.060000,0.060000,0.060000,0.060000,0.060000,0.380000,0.390000,0.171700,2.977000,0.029100,0.504900,Y,0.000000,,,,,,,,Y_Y,0,0.000000,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0,
BPA,90.000000,90.000000,90.000000,90.000000,90.000000,23.000000,23.500000,0.147200,1.234800,0.044900,0.759400,Y,0.000000,,,,,,,,Y_Y,0,0.000000,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0,
CAE,41.500000,41.500000,41.500000,41.500000,41.500000,23.000000,23.500000,0.140600,1.178800,0.046500,0.759100,Y,0.000000,,,,,,,,Y_Y,0,0.000000,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0,
CAP,41.500000,41.500000,41.500000,41.500000,41.500000,23.000000,24.000000,0.140600,1.178800,0.046500,0.759100,Y,0.000000,,,,,,,,Y_Y,0,0.000000,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0,
CAU,10.000000,10.000000,10.000000,10.000000,10.000000,23.000000,23.500000,2.540000,10.171000,0.000000,4.904000,Y,0.000000,,,,,,,,Y_Y,0,0.000000,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0,
CBO,10.000000,10.000000,10.000000,10.000000,10.000000,23.000000,23.500000,0.087000,7.430000,0.000000,29.624001,Y,0.000000,,,,,,,,Y_Y,0,0.000000,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0,
CDO,10.000000,10.000000,10.000000,10.000000,10.000000,23.000000,24.200000,0.061000,3.438000,0.005000,0.620000,Y,0.000000,,,,,,,,Y_Y,0,0.000000,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0,
CEN,60.000000,60.000000,60.000000,60.000000,60.000000,23.000000,24.000000,0.124400,1.164200,0.041700,0.745300,Y,0.000000,,,,,,,,Y_Y,0,0.000000,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0,
CON,10.000000,10.000000,10.000000,10.000000,10.000000,23.000000,23.500000,1.652000,8.452000,0.000000,4.047000,Y,0.000000,,,,,,,,Y_Y,0,0.000000,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0,
COV,41.500000,41.500000,41.500000,41.500000,41.500000,23.000000,24.000000,0.048000,2.044000,0.002000,0.375000,Y,0.000000,,,,,,,,Y_Y,0,0.000000,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0,
CYME-BACKUP,100.000000,100.000000,100.000000,100.000000,100.000000,12.470000,13.100000,0.150000,0.500000,0.400000,2.010000,Y,0.000000,,,,,,,,Y_Y,0,0.000000,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0,
CYME-TEST,100.000000,100.000000,100.000000,100.000000,100.000000,12.470000,13.100000,0.274000,0.686000,0.490000,2.220000,Y,0.000000,,,,,,,,Y_Y,0,0.000000,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0,
CZU,41.599998,41.599998,41.599998,41.599998,41.599998,23.000000,23.500000,0.056000,2.082000,0.002000,0.376000,Y,0.000000,,,,,,,,Y_Y,0,0.000000,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0,
DEMO-STATION,30.000000,30.000000,30.000000,30.000000,30.000000,24.900000,24.900000,0.204000,6.130000,0.163000,5.850000,Y,0.000000,,,,,,,,Y_Y,0,0.000000,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0,
ENC,40.000000,40.000000,40.000000,40.000000,40.000000,23.000000,23.500000,0.103000,1.513000,0.000000,1.104000,Y,0.000000,,,,,,,,Y_Y,0,0.000000,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0,
ACY,1.000000,1.000000,1.000000,1.000000,1.000000,23.000000,23.500000,0.566000,5.274000,0.000000,2.264000,Y,0.000000,,,,,,,,Y_Y,0,100.000000,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0,
DEFAULT,200.000000,200.000000,200.000000,200.000000,200.000000,69.000000,69.000000,0.100000,0.600000,0.500000,2.000000,Y,0.000000,0,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,Y_Y,0,100.000000,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0,
EXPERIM,14.000000,14.000000,14.000000,14.000000,14.000000,23.000000,24.000000,0.171700,2.977000,0.029100,0.504900,Y,0.000000,,,,,,,,Y_Y,0,0.000000,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0,
FDO,30.000000,30.000000,30.000000,30.000000,30.000000,23.000000,24.000000,0.126800,1.268400,0.047200,0.623000,Y,0.000000,,,,,,,,Y_Y,0,0.000000,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0,
GDI,30.000000,30.000000,30.000000,30.000000,30.000000,23.000000,23.500000,0.103000,1.513000,0.000000,1.104000,Y,0.000000,,,,,,,,Y_Y,0,0.000000,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0,
GUA,40.000000,40.000000,40.000000,40.000000,40.000000,23.000000,24.000000,0.219200,1.984900,0.066200,1.174900,Y,0.000000,,,,,,,,Y_Y,0,0.000000,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0,
IRY,14.000000,14.000000,14.000000,14.000000,14.000000,23.000000,23.500000,0.171700,2.977000,0.029100,0.504900,Y,0.000000,,,,,,,,Y_Y,0,0.000000,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0,
IRY02BT,1.000000,1.000000,1.000000,1.000000,1.000000,23.000000,23.500000,0.566000,5.274000,0.000000,2.264000,Y,0.000000,,,,,,,,Y_Y,0,0.000000,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0,
ITG,14.000000,14.000000,14.000000,14.000000,14.000000,23.000000,24.000000,0.171700,2.977000,0.029100,0.504900,Y,0.000000,,,,,,,,Y_Y,0,0.000000,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0,
K30,41.500000,41.500000,41.500000,41.500000,41.500000,23.000000,23.500000,0.140600,1.178800,0.046500,0.759100,Y,0.000000,,,,,,,,Y_Y,0,0.000000,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0,
KTT,30.000000,30.000000,30.000000,30.000000,30.000000,23.000000,23.500000,2.593000,10.395000,0.000000,4.039000,Y,0.000000,,,,,,,,Y_Y,0,0.000000,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0,
LAM,120.000000,120.000000,120.000000,120.000000,120.000000,23.000000,24.000000,0.097600,0.712800,0.003500,6.165100,Y,0.000000,,,,,,,,Y_Y,0,0.000000,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0,
LIM,20.000000,20.000000,20.000000,20.000000,20.000000,23.000000,24.000000,0.269100,4.528900,0.139500,2.347600,Y,0.000000,,,,,,,,Y_Y,0,0.000000,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0,
LPA,14.000000,14.000000,14.000000,14.000000,14.000000,23.000000,23.500000,0.171700,2.977000,0.029100,0.504900,Y,0.000000,,,,,,,,Y_Y,0,0.000000,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0,
LUQ,41.500000,41.500000,41.500000,41.500000,41.500000,23.000000,23.500000,0.011000,0.330100,0.010900,0.329200,Y,0.000000,,,,,,,,Y_Y,0,0.000000,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0,
NAR,20.000000,20.000000,20.000000,20.000000,20.000000,23.000000,23.500000,0.205000,3.166000,0.000000,8.870000,Y,0.000000,,,,,,,,Y_Y,0,0.000000,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0,
NAT,41.599998,41.599998,41.599998,41.599998,41.599998,23.000000,23.500000,0.089000,2.267000,0.004000,0.459000,Y,0.000000,,,,,,,,Y_Y,0,0.000000,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0,
PAR,20.000000,20.000000,20.000000,20.000000,20.000000,23.000000,23.500000,0.140600,1.178800,0.046500,0.759100,Y,0.000000,,,,,,,,Y_Y,0,0.000000,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0,
PBO,120.000000,120.000000,120.000000,120.000000,120.000000,23.000000,24.000000,0.103500,0.727500,0.009500,12.331300,Y,0.000000,,,,,,,,Y_Y,0,0.000000,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0,
PCA,12.000000,12.000000,12.000000,12.000000,12.000000,23.000000,24.000000,0.073000,0.831000,0.000000,35.503000,Y,0.000000,,,,,,,,Y_Y,0,0.000000,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0,
PIR,12.000000,12.000000,12.000000,12.000000,12.000000,23.000000,23.500000,0.140600,1.178800,0.046500,0.759100,Y,0.000000,,,,,,,,Y_Y,0,0.000000,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0,
PJC,20.000000,20.000000,20.000000,20.000000,20.000000,23.000000,24.000000,1.337400,9.054000,0.000700,5.007500,Y,0.000000,,,,,,,,Y_Y,0,0.000000,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0,
PRUMONO,10.000000,10.000000,10.000000,10.000000,10.000000,13.800000,13.800000,1.000000,0.000000,0.064300,0.202900,Y,0.000000,,,,,,,,Y_Y,0,0.000000,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0,
PSA,60.000000,60.000000,60.000000,60.000000,60.000000,23.000000,24.000000,0.190000,1.318200,0.049200,0.760500,Y,0.000000,,,,,,,,Y_Y,0,0.000000,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0,
QUI,10.000000,10.000000,10.000000,10.000000,10.000000,23.000000,23.500000,1.556000,8.557000,0.000000,4.655000,Y,0.000000,,,,,,,,Y_Y,0,0.000000,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0,
SAN,41.500000,41.500000,41.500000,41.500000,41.500000,23.000000,24.000000,0.011000,0.330100,0.010900,0.329200,Y,0.000000,,,,,,,,Y_Y,0,0.000000,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0,
SES,20.000000,20.000000,20.000000,20.000000,20.000000,23.000000,23.500000,0.103000,3.116000,0.004000,0.522000,Y,0.000000,,,,,,,,Y_Y,0,0.000000,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0,
SES01,20.000000,20.000000,20.000000,20.000000,20.000000,23.000000,23.500000,0.205000,3.166000,0.000000,8.870000,Y,0.000000,,,,,,,,Y_Y,0,0.000000,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0,
SES03,20.000000,20.000000,20.000000,20.000000,20.000000,23.000000,23.500000,0.205000,3.166000,0.000000,8.870000,Y,0.000000,,,,,,,,Y_Y,0,0.000000,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0,
SISTEMA,10.000000,10.000000,10.000000,10.000000,10.000000,13.800000,13.800000,0.189500,1.894900,0.568500,5.684800,Y,0.000000,,,,,,,,Y_Y,0,0.000000,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0,
SJB,40.000000,40.000000,40.000000,40.000000,40.000000,23.000000,23300.000000,0.051000,5.949000,0.013000,1.474000,Y,0.000000,,,,,,,,Y_Y,0,0.000000,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0,
SLO,83.000000,83.000000,83.000000,83.000000,83.000000,23.000000,23.000000,0.078000,1.144400,0.007600,0.175500,Y,0.000000,,,,,,,,Y_Y,0,0.000000,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0,
SMI,40.000000,40.000000,40.000000,40.000000,40.000000,23.000000,24.000000,0.127800,1.139100,0.044900,0.731400,Y,0.000000,,,,,,,,Y_Y,0,0.000000,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0,
SPA,40.000000,40.000000,40.000000,40.000000,40.000000,23.000000,23.500000,0.027000,5.804000,0.005000,1.437000,Y,0.000000,,,,,,,,Y_Y,0,0.000000,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0,
SRO,20.000000,20.000000,20.000000,20.000000,20.000000,23.000000,23.500000,0.205000,3.166000,0.000000,8.870000,Y,0.000000,,,,,,,,Y_Y,0,0.000000,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0,
TBO,40.000000,40.000000,40.000000,40.000000,40.000000,23.000000,24.000000,0.202500,1.925700,0.061300,1.370700,Y,0.000000,,,,,,,,Y_Y,0,0.000000,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0,
TRA100,0.500000,0.500000,0.500000,0.500000,0.500000,0.380000,0.380000,0.000000,0.000072,0.722000,1.174900,Y,0.000000,,,,,,,,Y_Y,0,0.000000,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0,
TRA500,0.500000,0.500000,0.500000,0.500000,0.500000,0.380000,0.380000,0.000000,0.000072,0.722000,1.174900,Y,0.000000,,,,,,,,Y_Y,0,0.000000,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0,
TRI,20.000000,20.000000,20.000000,20.000000,20.000000,23.000000,24.000000,0.269100,4.528900,0.139500,2.347600,Y,0.000000,,,,,,,,Y_Y,0,0.000000,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0,
VAU,60.000000,60.000000,60.000000,60.000000,60.000000,23.000000,24.000000,0.167000,1.218800,0.043800,0.735000,Y,0.000000,,,,,,,,Y_Y,0,0.000000,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0,
VHA,20.000000,20.000000,20.000000,20.000000,20.000000,23.000000,23.500000,0.566000,5.274000,0.000000,2.264000,Y,0.000000,,,,,,,,Y_Y,0,0.000000,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0,
VIL,20.000000,20.000000,20.000000,20.000000,20.000000,23.000000,23.500000,1.026000,5.569000,0.000000,2.262000,Y,0.000000,,,,,,,,Y_Y,0,0.000000,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0,
VILLAMORRA,41.500000,41.500000,41.500000,41.500000,41.500000,23.000000,23.500000,0.140600,1.178800,0.046500,0.759100,Y,0.000000,,,,,,,,Y_Y,0,0.000000,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0,
VMI,20.000000,20.000000,20.000000,20.000000,20.000000,23.000000,23.000000,0.537900,3.555700,0.001900,0.271500,Y,0.000000,,,,,,,,Y_Y,0,0.000000,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0,
VTA,24.000000,24.000000,24.000000,24.000000,24.000000,23.000000,24.000000,0.600600,3.240800,0.103400,0.697400,Y,0.000000,,,,,,,,Y_Y,0,0.000000,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0,
FCO,41.500000,41.500000,41.500000,41.500000,41.500000,23.000000,24.000000,0.140600,1.178800,0.046500,0.759100,Y,0.000000,,,,,,,,Y_Y,0,0.000000,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0,
CUR,20.000000,20.000000,20.000000,20.000000,20.000000,23.000000,24.000000,0.269100,4.528900,0.139500,2.347600,Y,0.000000,,,,,,,,Y_Y,0,0.000000,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0,
BNA,0.650000,0.650000,0.650000,0.650000,0.650000,23.000000,24.000000,0.100000,0.600000,0.500000,2.000000,Y,0.000000,,,,,,,,Y_Y,0,100.000000,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0,
APR,60.000000,60.000000,60.000000,60.000000,60.000000,23.000000,24.000000,0.124400,1.164200,0.041700,0.745300,Y,0.000000,,,,,,,,Y_Y,0,100.000000,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0,

[TRANSFORMER]
FORMAT_TRANSFORMER=ID,Type,KVA,VoltageUnit,KVLLprim,KVLLsec,Z1,Z0,Z0PrimSec,Z0PrimMag,Z0SecMag,XR,XR0,XR0PrimSec,XR0PrimMag,XR0SecMag,Conn,Rg_prim,Xg_prim,Rg_sec,Xg_sec,IsLTC,Taps,LowerBandwidth,UpperBandwidth,MinReg_Range,MaxReg_Range,Reversible,SelfCooledKVA,SelfCooledKVA_2,SelfCooledKVA_3,SelfCooledKVA_4,NoLoadLosses,FailRate,TmpFailRate,MajorRepairTime,MinorRepairTime,MajorFailureProportion,SymbolID,PhaseShiftType,Favorite,Comments,Interlaced,DryType
DEFAULT,2,3000.000000,0,26.400000,2.400000,6.000000,6.000000,0.000000,0.000000,0.000000,30.000000,30.000000,0.000000,0.000000,0.000000,DO_DO,0.000000,0.000000,0.000000,0.000000,1,32,0.833333,0.833333,10.000000,10.000000,0,3000.000000,3000.000000,3000.000000,3000.000000,0.000000,,,,,,8,0,0,,0,0
100KVA,2,99.999999,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,1.000000,0.000000,1.000000,0.000000,,,,,,,0,99.999999,99.999999,99.999999,99.999999,0.336000,,,,,,8,1,0,,0,0
150KVA,2,174.999999,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,1.000000,0.000000,1.000000,0.000000,,,,,,,0,174.999999,174.999999,174.999999,174.999999,0.336000,,,,,,8,1,0,,0,0
15KVA,1,15.000000,0,22.900000,0.400000,4.100000,4.100000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,Y_Y,0.000000,0.000000,2.000000,0.000000,,,,,,,0,15.000000,15.000000,15.000000,15.000000,0.100000,,,,,,8,0,0,,0,0
225KVA,2,225.000000,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,0.000000,0.000000,2.000000,0.000000,,,,,,,0,225.000000,225.000000,225.000000,225.000000,0.152000,,,,,,8,1,0,,0,0
25KVA,1,24.999999,0,22.900000,0.400000,2.430000,2.430000,0.000000,0.000000,0.000000,2.000000,2.000000,0.000000,0.000000,0.000000,Y_Y,0.000000,0.000000,2.000000,0.000000,,,,,,,0,25.000000,25.000000,25.000000,25.000000,0.140000,,,,,,8,0,0,,0,0
45KVA,1,45.000000,0,22.400000,0.400000,4.000000,4.000000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,Y_Y,0.000000,0.000000,2.000000,0.000000,,,,,,,0,45.000000,45.000000,45.000000,45.000000,0.285000,,,,,,8,0,0,,0,0
45KVA-3F,2,45.000000,0,22.900000,0.400000,4.780000,4.780000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,0.000000,0.000000,2.000000,0.000000,1,32,0.833333,0.833333,10.000000,10.000000,0,45.000000,45.000000,45.000000,45.000000,0.257000,,,,,,8,1,0,,0,0
500,2,500.000001,0,23.000000,0.380000,5.000000,5.000000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,0.000000,0.000000,0.000000,0.000000,,,,,,,1,500.000001,500.000001,500.000001,500.000001,0.000000,,,,,,8,1,0,,0,0
500KVA,2,500.000001,0,22.900000,0.400000,5.000000,5.000000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,0.000000,0.000000,2.000000,0.000000,,,,,,,1,500.000001,500.000001,500.000001,500.000001,0.256000,,,,,,8,1,0,,0,0
5KVA,1,5.000000,0,22.900000,0.400000,3.000000,3.000000,0.000000,0.000000,0.000000,2.000000,2.000000,0.000000,0.000000,0.000000,Y_Y,0.000000,0.000000,2.000000,0.000000,,,,,,,0,5.000000,5.000000,5.000000,5.000000,0.152000,,,,,,8,0,0,,0,0
63KVA,2,63.000000,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,0.000000,0.000000,2.000000,0.000000,,,,,,,0,63.000000,63.000000,63.000000,63.000000,0.256000,,,,,,8,1,0,,0,0
75KVA,2,75.000000,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,0.000000,0.000000,2.000000,0.000000,1,32,0.833333,0.833333,10.000000,10.000000,0,75.000000,75.000000,75.000000,75.000000,0.152000,,,,,,8,1,0,,0,0
MAIN-69/12.47KV,1,1700.000000,0,69.000000,12.470000,9.000000,9.000000,0.000000,0.000000,0.000000,15.000000,15.000000,0.000000,0.000000,0.000000,D_Y,0.000000,0.000000,0.000000,0.000000,,,,,,,1,0.000000,0.000000,0.000000,0.000000,0.000000,,,,,,0,1,0,,0,0
T1,1,2500.000000,0,25.000000,4.160000,5.500000,5.500000,0.000000,0.000000,0.000000,30.000000,30.000000,0.000000,0.000000,0.000000,Y_Y,0.000000,0.000000,0.000000,0.000000,,,,,,,1,0.000000,0.000000,0.000000,0.000000,0.000000,,,,,,0,0,0,,0,0
T2,1,1000.000000,0,25.000000,4.160000,5.500000,5.500000,0.000000,0.000000,0.000000,30.000000,30.000000,0.000000,0.000000,0.000000,Y_Y,0.000000,0.000000,0.000000,0.000000,,,,,,,1,0.000000,0.000000,0.000000,0.000000,0.000000,,,,,,0,0,0,,0,0
TX,2,999.989961,0,13.800000,0.480000,5.750000,5.750000,0.000000,0.000000,0.000000,7.000000,7.000000,0.000000,0.000000,0.000000,D_Y,0.000000,0.000000,0.000000,0.000000,,,,,,,1,0.000000,0.000000,0.000000,0.000000,0.000000,,,,,,0,1,0,,0,0
XF0167-25/12.47,1,167.000000,0,25.000000,12.470000,3.600000,3.600000,0.000000,0.000000,0.000000,99999.000000,99999.000000,0.000000,0.000000,0.000000,Y_Y,0.000000,0.000000,0.000000,0.000000,,,,,,,1,167.000000,167.000000,167.000000,167.000000,0.000000,,,,,,0,0,0,,0,0
2KVA,1,2.000000,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,1.000000,0.000000,1.000000,0.000000,,,,,,,0,2.000000,2.000000,2.000000,2.000000,0.336000,,,,,,8,1,0,,0,0
25KVA-3F,2,24.999999,0,22.900000,0.400000,3.750000,3.750000,0.000000,0.000000,0.000000,3.000000,3.000000,0.000000,0.000000,0.000000,D_Y,0.000000,0.000000,2.000000,0.000000,,,,,,,0,24.999999,24.999999,24.999999,24.999999,0.140000,,,,,,8,1,0,,0,0
11KVA,1,11.000000,0,22.900000,0.400000,4.100000,4.100000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,Y_Y,0.000000,0.000000,2.000000,0.000000,,,,,,,0,11.000000,11.000000,11.000000,11.000000,0.060000,,,,,,8,0,0,,0,0
XF0-26.4/13.8KV,2,3000.000000,0,25.000000,13.800000,10.000000,10.000000,0.000000,0.000000,0.000000,30.000000,30.000000,0.000000,0.000000,0.000000,Y_Y,0.000000,0.000000,0.000000,0.000000,,,,,,,1,0.000000,0.000000,0.000000,0.000000,0.000000,,,,,,0,0,0,,0,0
XF0500-25/12.47,1,500.000000,0,25.000000,12.470000,4.200000,4.200000,0.000000,0.000000,0.000000,99999.000000,99999.000000,0.000000,0.000000,0.000000,Y_Y,0.000000,0.000000,0.000000,0.000000,,,,,,,1,500.000000,500.000000,500.000000,500.000000,0.000000,,,,,,0,0,0,,0,0
XF0-69/13.8Y,1,1500.000000,0,69.000000,23.900000,6.000000,6.000000,0.000000,0.000000,0.000000,40.000000,40.000000,0.000000,0.000000,0.000000,D_Y,0.000000,0.000000,0.000000,0.000000,,,,,,,1,0.000000,0.000000,0.000000,0.000000,0.000000,,,,,,0,1,0,,0,0
XF0-69/25KV,1,1000.000000,0,69.000000,24.900000,5.500000,5.500000,0.000000,0.000000,0.000000,30.000000,30.000000,0.000000,0.000000,0.000000,D_Y,0.000000,0.000000,0.000000,0.000000,,,,,,,1,0.000000,0.000000,0.000000,0.000000,0.000000,,,,,,0,1,0,,0,0
XFO-11/4.16KV,1,2000.000000,0,11.000000,4.160000,6.000000,6.000000,0.000000,0.000000,0.000000,30.000000,30.000000,0.000000,0.000000,0.000000,Y_Y,0.000000,0.000000,0.000000,0.000000,,,,,,,1,0.000000,0.000000,0.000000,0.000000,0.000000,,,,,,0,0,0,,0,0
315KVA,2,315.000000,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,1.000000,0.000000,1.000000,0.000000,,,,,,,0,315.000000,315.000000,315.000000,315.000000,0.336000,,,,,,8,1,0,,0,0
400KVA,2,399.999999,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,1.000000,0.000000,1.000000,0.000000,,,,,,,0,399.999999,399.999999,399.999999,399.999999,0.336000,,,,,,8,1,0,,0,0
415KVA,2,414.999999,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,1.000000,0.000000,1.000000,0.000000,,,,,,,0,414.999999,414.999999,414.999999,414.999999,0.336000,,,,,,8,1,0,,0,0
1000KVA,2,999.999999,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,1.000000,0.000000,1.000000,0.000000,,,,,,,0,999.999999,999.999999,999.999999,999.999999,0.336000,,,,,,8,1,0,,0,0
112.5KVA,2,112.500000,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,1.000000,0.000000,1.000000,0.000000,,,,,,,0,112.500000,112.500000,112.500000,112.500000,0.336000,,,,,,8,1,0,,0,0
1500KVA,2,1500.000000,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,1.000000,0.000000,1.000000,0.000000,,,,,,,0,1500.000000,1500.000000,1500.000000,1500.000000,0.336000,,,,,,8,1,0,,0,0
1630KVA,2,1629.999999,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,1.000000,0.000000,1.000000,0.000000,,,,,,,0,1629.999999,1629.999999,1629.999999,1629.999999,0.336000,,,,,,8,1,0,,0,0
2500KVA,2,2499.999999,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,1.000000,0.000000,1.000000,0.000000,,,,,,,0,2499.999999,2499.999999,2499.999999,2499.999999,0.336000,,,,,,8,1,0,,0,0
250KVA,2,249.999999,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,1.000000,0.000000,1.000000,0.000000,,,,,,,0,249.999999,249.999999,249.999999,249.999999,0.336000,,,,,,8,1,0,,0,0
300KVA,2,300.000000,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,1.000000,0.000000,1.000000,0.000000,,,,,,,0,300.000000,300.000000,300.000000,300.000000,0.336000,,,,,,8,1,0,,0,0
375KVA,2,375.000000,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,1.000000,0.000000,1.000000,0.000000,,,,,,,0,375.000000,375.000000,375.000000,375.000000,0.336000,,,,,,8,1,0,,0,0
450KVA,2,450.000000,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,1.000000,0.000000,1.000000,0.000000,,,,,,,0,450.000000,450.000000,450.000000,450.000000,0.336000,,,,,,8,1,0,,0,0
750KVA,2,750.000000,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,1.000000,0.000000,1.000000,0.000000,,,,,,,0,750.000000,750.000000,750.000000,750.000000,0.336000,,,,,,8,1,0,,0,0
115.5KVA,2,115.500000,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,1.000000,0.000000,1.000000,0.000000,,,,,,,0,115.500000,115.500000,115.500000,115.500000,0.336000,,,,,,8,1,0,,0,0
1150KVA,2,1149.999999,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,1.000000,0.000000,1.000000,0.000000,,,,,,,0,1149.999999,1149.999999,1149.999999,1149.999999,0.336000,,,,,,8,1,0,,0,0
1200KVA,2,1200.000000,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,1.000000,0.000000,1.000000,0.000000,,,,,,,0,1200.000000,1200.000000,1200.000000,1200.000000,0.336000,,,,,,8,1,0,,0,0
1250KVA,2,1250.000001,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,1.000000,0.000000,1.000000,0.000000,,,,,,,0,1250.000001,1250.000001,1250.000001,1250.000001,0.336000,,,,,,8,1,0,,0,0
1600KVA,2,1599.999999,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,1.000000,0.000000,1.000000,0.000000,,,,,,,0,1599.999999,1599.999999,1599.999999,1599.999999,0.336000,,,,,,8,1,0,,0,0
2000KVA,2,2000.000001,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,1.000000,0.000000,1.000000,0.000000,,,,,,,0,2000.000001,2000.000001,2000.000001,2000.000001,0.336000,,,,,,8,1,0,,0,0
2400KVA,2,2400.000000,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,1.000000,0.000000,1.000000,0.000000,,,,,,,0,2400.000000,2400.000000,2400.000000,2400.000000,0.336000,,,,,,8,1,0,,0,0
2600KVA,2,2600.000001,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,1.000000,0.000000,1.000000,0.000000,,,,,,,0,2600.000001,2600.000001,2600.000001,2600.000001,0.336000,,,,,,8,1,0,,0,0
3099.4KVA,2,3099.399999,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,1.000000,0.000000,1.000000,0.000000,,,,,,,0,3099.399903,3099.399903,3099.399903,3099.399903,0.336000,,,,,,8,1,0,,0,0
630KVA,2,630.000000,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,1.000000,0.000000,1.000000,0.000000,,,,,,,0,630.000000,630.000000,630.000000,630.000000,0.336000,,,,,,8,1,0,,0,0
73KVA,2,72.999999,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,0.000000,0.000000,2.000000,0.000000,,,,,,,0,72.999999,72.999999,72.999999,72.999999,0.256000,,,,,,8,1,0,,0,0
800KVA,2,82.500000,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,1.000000,0.000000,1.000000,0.000000,,,,,,,0,82.500000,82.500000,82.500000,82.500000,0.336000,,,,,,8,1,0,,0,0
80KVA,2,80.000001,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,1.000000,0.000000,1.000000,0.000000,,,,,,,0,80.000001,80.000001,80.000001,80.000001,0.336000,,,,,,8,1,0,,0,0
950KVA,2,950.000001,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,1.000000,0.000000,1.000000,0.000000,,,,,,,0,950.000001,950.000001,950.000001,950.000001,0.336000,,,,,,8,1,0,,0,0
200KVA,2,200.000001,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,1.000000,0.000000,1.000000,0.000000,,,,,,,0,200.000001,200.000001,200.000001,200.000001,0.336000,,,,,,8,1,0,,0,0
23.1KVA,2,23.100000,0,22.900000,0.400000,3.750000,3.750000,0.000000,0.000000,0.000000,3.000000,3.000000,0.000000,0.000000,0.000000,D_Y,0.000000,0.000000,2.000000,0.000000,,,,,,,0,23.100000,23.100000,23.100000,23.100000,0.140000,,,,,,8,1,0,,0,0
6300KVA,2,6300.000000,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,1.000000,0.000000,1.000000,0.000000,,,,,,,0,6300.000000,6300.000000,6300.000000,6300.000000,0.336000,,,,,,8,1,0,,0,0
650KVA,2,650.000001,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,1.000000,0.000000,1.000000,0.000000,,,,,,,0,650.000001,650.000001,650.000001,650.000001,0.336000,,,,,,8,1,0,,0,0
1.1KVA,2,1.100001,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,1.000000,0.000000,1.000000,0.000000,,,,,,,0,1.100001,1.100001,1.100001,1.100001,0.336000,,,,,,8,1,0,,0,0
100.3KVA,2,100.299999,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,1.000000,0.000000,1.000000,0.000000,,,,,,,0,100.300002,100.300002,100.300002,100.300002,0.336000,,,,,,8,1,0,,0,0
13.2KVA,2,13.200000,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,1.000000,0.000000,1.000000,0.000000,,,,,,,0,13.200000,13.200000,13.200000,13.200000,0.336000,,,,,,8,1,0,,0,0
132KVA,2,132.000000,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,1.000000,0.000000,1.000000,0.000000,,,,,,,0,132.000000,132.000000,132.000000,132.000000,0.336000,,,,,,8,1,0,,0,0
147.8KVA,2,147.800001,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,1.000000,0.000000,1.000000,0.000000,,,,,,,0,147.800004,147.800004,147.800004,147.800004,0.336000,,,,,,8,1,0,,0,0
148.5KVA,2,148.500000,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,1.000000,0.000000,1.000000,0.000000,,,,,,,0,148.500000,148.500000,148.500000,148.500000,0.336000,,,,,,8,1,0,,0,0
15.6KVA,1,15.600000,0,22.900000,0.400000,4.100000,4.100000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,Y_Y,0.000000,0.000000,2.000000,0.000000,,,,,,,0,15.600000,15.600000,15.600000,15.600000,0.100000,,,,,,8,0,0,,0,0
2.2KVA,1,2.200000,0,22.400000,0.400000,4.000000,4.000000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,Y_Y,0.000000,0.000000,2.000000,0.000000,,,,,,,0,2.200000,2.200000,2.200000,2.200000,0.285000,,,,,,8,0,0,,0,0
21.1KVA,2,21.099999,0,22.900000,0.400000,3.750000,3.750000,0.000000,0.000000,0.000000,3.000000,3.000000,0.000000,0.000000,0.000000,D_Y,0.000000,0.000000,2.000000,0.000000,,,,,,,0,21.099999,21.099999,21.099999,21.099999,0.140000,,,,,,8,1,0,,0,0
3.3KVA,2,3.300000,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,1.000000,0.000000,1.000000,0.000000,,,,,,,0,3.300000,3.300000,3.300000,3.300000,0.336000,,,,,,8,1,0,,0,0
33KVA,2,33.000000,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,1.000000,0.000000,1.000000,0.000000,,,,,,,0,33.000000,33.000000,33.000000,33.000000,0.336000,,,,,,8,1,0,,0,0
4.4KVA,1,4.400000,0,22.400000,0.400000,4.000000,4.000000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,Y_Y,0.000000,0.000000,2.000000,0.000000,,,,,,,0,4.400000,4.400000,4.400000,4.400000,0.285000,,,,,,8,0,0,,0,0
5.5KVA,1,5.500000,0,22.400000,0.400000,4.000000,4.000000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,Y_Y,0.000000,0.000000,2.000000,0.000000,,,,,,,0,5.500000,5.500000,5.500000,5.500000,0.285000,,,,,,8,0,0,,0,0
6.6KVA,1,6.600000,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,Y_Y,1.000000,0.000000,1.000000,0.000000,,,,,,,0,6.600000,6.600000,6.600000,6.600000,0.336000,,,,,,8,0,0,,0,0
66KVA,2,66.000000,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,1.000000,0.000000,1.000000,0.000000,,,,,,,0,66.000000,66.000000,66.000000,66.000000,0.336000,,,,,,8,1,0,,0,0
8.8KVA,1,8.800000,0,22.400000,0.400000,4.000000,4.000000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,Y_Y,0.000000,0.000000,2.000000,0.000000,,,,,,,0,8.800000,8.800000,8.800000,8.800000,0.285000,,,,,,8,0,0,,0,0
9.9KVA,2,9.900000,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,1.000000,0.000000,1.000000,0.000000,,,,,,,0,9.900000,9.900000,9.900000,9.900000,0.336000,,,,,,8,1,0,,0,0
99KVA,2,99.000000,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,1.000000,0.000000,1.000000,0.000000,,,,,,,0,99.000000,99.000000,99.000000,99.000000,0.336000,,,,,,8,1,0,,0,0
6.6KVA-3F,2,6.600000,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,1.000000,0.000000,1.000000,0.000000,,,,,,,0,6.600000,6.600000,6.600000,6.600000,0.336000,,,,,,8,1,0,,0,0
39.6KVA,2,39.600000,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,1.000000,0.000000,1.000000,0.000000,,,,,,,0,39.599997,39.599997,39.599997,39.599997,0.336000,,,,,,8,1,0,,0,0
0.7KVA,1,0.700000,0,22.900000,0.400000,4.100000,4.100000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,Y_Y,0.000000,0.000000,2.000000,0.000000,,,,,,,0,0.700000,0.700000,0.700000,0.700000,0.100000,,,,,,8,0,0,,0,0
105KVA,2,105.000000,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,1.000000,0.000000,1.000000,0.000000,,,,,,,0,105.000000,105.000000,105.000000,105.000000,0.336000,,,,,,8,1,0,,0,0
16.5KVA,2,16.500000,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,1.000000,0.000000,1.000000,0.000000,,,,,,,0,16.500000,16.500000,16.500000,16.500000,0.336000,,,,,,8,1,0,,0,0
19.8KVA,2,19.800000,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,1.000000,0.000000,1.000000,0.000000,,,,,,,0,19.800000,19.800000,19.800000,19.800000,0.336000,,,,,,8,1,0,,0,0
26.4KVA,2,26.400000,0,22.900000,0.400000,3.750000,3.750000,0.000000,0.000000,0.000000,3.000000,3.000000,0.000000,0.000000,0.000000,D_Y,0.000000,0.000000,2.000000,0.000000,,,,,,,0,26.400000,26.400000,26.400000,26.400000,0.140000,,,,,,8,1,0,,0,0
350KVA,2,350.000001,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,1.000000,0.000000,1.000000,0.000000,,,,,,,0,350.000001,350.000001,350.000001,350.000001,0.336000,,,,,,8,1,0,,0,0
41.6KVA,2,41.600001,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,1.000000,0.000000,1.000000,0.000000,,,,,,,0,41.599998,41.599998,41.599998,41.599998,0.336000,,,,,,8,1,0,,0,0
46.2KVA,2,46.200000,0,22.900000,0.400000,4.780000,4.780000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,0.000000,0.000000,2.000000,0.000000,1,32,0.833333,0.833333,10.000000,10.000000,0,46.200000,46.200000,46.200000,46.200000,0.257000,,,,,,8,1,0,,0,0
59.4KVA,2,59.400000,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,1.000000,0.000000,1.000000,0.000000,,,,,,,0,59.400003,59.400003,59.400003,59.400003,0.336000,,,,,,8,1,0,,0,0
79.2KVA,2,46.200000,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,1.000000,0.000000,1.000000,0.000000,,,,,,,0,46.200000,46.200000,46.200000,46.200000,0.336000,,,,,,8,1,0,,0,0
82.5KVA,2,82.500000,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,1.000000,0.000000,1.000000,0.000000,,,,,,,0,82.500000,82.500000,82.500000,82.500000,0.336000,,,,,,8,1,0,,0,0
10KVA,1,10.000000,0,22.900000,0.400000,4.100000,4.100000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,Y_Y,0.000000,0.000000,2.000000,0.000000,,,,,,,0,10.000000,10.000000,10.000000,10.000000,0.060000,,,,,,8,0,0,,0,0
0.6KVA,2,0.600000,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,1.000000,0.000000,1.000000,0.000000,,,,,,,0,0.600000,0.600000,0.600000,0.600000,0.336000,,,,,,8,1,0,,0,0
20KVA,2,20.000001,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,1.000000,0.000000,1.000000,0.000000,,,,,,,0,20.000001,20.000001,20.000001,20.000001,0.336000,,,,,,8,1,0,,0,0
259.4KVA,2,259.400001,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,1.000000,0.000000,1.000000,0.000000,,,,,,,0,259.399995,259.399995,259.399995,259.399995,0.336000,,,,,,8,1,0,,0,0
1KVA,1,1.000000,0,22.900000,0.400000,4.100000,4.100000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,Y_Y,0.000000,0.000000,2.000000,0.000000,,,,,,,0,1.000000,1.000000,1.000000,1.000000,0.100000,,,,,,8,0,0,,0,0
0.5KVA,1,0.500000,0,22.900000,0.400000,4.100000,4.100000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,Y_Y,0.000000,0.000000,2.000000,0.000000,,,,,,,0,0.500000,0.500000,0.500000,0.500000,0.100000,,,,,,8,0,0,,0,0
0.9KVA,1,0.900000,0,22.900000,0.400000,4.100000,4.100000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,Y_Y,0.000000,0.000000,2.000000,0.000000,,,,,,,0,0.900000,0.900000,0.900000,0.900000,0.100000,,,,,,8,0,0,,0,0
1.2KVA,1,1.200000,0,22.900000,0.400000,4.100000,4.100000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,Y_Y,0.000000,0.000000,2.000000,0.000000,,,,,,,0,1.200000,1.200000,1.200000,1.200000,0.100000,,,,,,8,0,0,,0,0
1.4KVA,1,1.400000,0,22.900000,0.400000,4.100000,4.100000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,Y_Y,0.000000,0.000000,2.000000,0.000000,,,,,,,0,1.400000,1.400000,1.400000,1.400000,0.100000,,,,,,8,0,0,,0,0
1.6KVA,1,1.600000,0,22.900000,0.400000,4.100000,4.100000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,Y_Y,0.000000,0.000000,2.000000,0.000000,,,,,,,0,1.600000,1.600000,1.600000,1.600000,0.100000,,,,,,8,0,0,,0,0
10.6KVA,2,10.599999,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,1.000000,0.000000,1.000000,0.000000,,,,,,,0,10.599999,10.599999,10.599999,10.599999,0.336000,,,,,,8,1,0,,0,0
105.6KVA,2,105.600000,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,1.000000,0.000000,1.000000,0.000000,,,,,,,0,105.599997,105.599997,105.599997,105.599997,0.336000,,,,,,8,1,0,,0,0
106.5KVA,2,106.500000,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,1.000000,0.000000,1.000000,0.000000,,,,,,,0,106.500000,106.500000,106.500000,106.500000,0.336000,,,,,,8,1,0,,0,0
10KVA-3F,2,9.999999,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,1.000000,0.000000,1.000000,0.000000,,,,,,,0,9.999999,9.999999,9.999999,9.999999,0.336000,,,,,,8,1,0,,0,0
1125KVA,2,1125.000000,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,1.000000,0.000000,1.000000,0.000000,,,,,,,0,1125.000000,1125.000000,1125.000000,1125.000000,0.336000,,,,,,8,1,0,,0,0
12.8KVA,2,12.800001,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,1.000000,0.000000,1.000000,0.000000,,,,,,,0,12.800001,12.800001,12.800001,12.800001,0.336000,,,,,,8,1,0,,0,0
15.2KVA,2,15.200001,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,1.000000,0.000000,1.000000,0.000000,,,,,,,0,15.200001,15.200001,15.200001,15.200001,0.336000,,,,,,8,1,0,,0,0
15KVA-3F,2,15.000000,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,1.000000,0.000000,1.000000,0.000000,,,,,,,0,15.000000,15.000000,15.000000,15.000000,0.336000,,,,,,8,1,0,,0,0
160KVA,2,159.999999,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,1.000000,0.000000,1.000000,0.000000,,,,,,,0,159.999999,159.999999,159.999999,159.999999,0.336000,,,,,,8,1,0,,0,0
175KVA,2,174.999999,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,1.000000,0.000000,1.000000,0.000000,,,,,,,0,174.999999,174.999999,174.999999,174.999999,0.336000,,,,,,8,1,0,,0,0
2.1KVA,1,2.100000,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,1.000000,0.000000,1.000000,0.000000,,,,,,,0,2.100000,2.100000,2.100000,2.100000,0.336000,,,,,,8,1,0,,0,0
2.3KVA,1,2.300000,0,22.400000,0.400000,4.000000,4.000000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,Y_Y,0.000000,0.000000,2.000000,0.000000,,,,,,,0,2.300000,2.300000,2.300000,2.300000,0.285000,,,,,,8,0,0,,0,0
218.5KVA,2,218.499999,0,22.900000,0.400000,3.750000,3.750000,0.000000,0.000000,0.000000,3.000000,3.000000,0.000000,0.000000,0.000000,D_Y,0.000000,0.000000,2.000000,0.000000,,,,,,,0,218.499999,218.499999,218.499999,218.499999,0.140000,,,,,,8,1,0,,0,0
330KVA,2,330.000000,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,1.000000,0.000000,1.000000,0.000000,,,,,,,0,330.000000,330.000000,330.000000,330.000000,0.336000,,,,,,8,1,0,,0,0
49.5KVA,2,49.500000,0,22.900000,0.400000,4.780000,4.780000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,0.000000,0.000000,2.000000,0.000000,1,32,0.833333,0.833333,10.000000,10.000000,0,49.500000,49.500000,49.500000,49.500000,0.257000,,,,,,8,1,0,,0,0
5.6KVA,1,5.600000,0,22.900000,0.400000,3.000000,3.000000,0.000000,0.000000,0.000000,2.000000,2.000000,0.000000,0.000000,0.000000,Y_Y,0.000000,0.000000,2.000000,0.000000,,,,,,,0,5.600000,5.600000,5.600000,5.600000,0.152000,,,,,,8,0,0,,0,0
5.8KVA,1,5.800000,0,22.900000,0.400000,3.000000,3.000000,0.000000,0.000000,0.000000,2.000000,2.000000,0.000000,0.000000,0.000000,Y_Y,0.000000,0.000000,2.000000,0.000000,,,,,,,0,5.800000,5.800000,5.800000,5.800000,0.152000,,,,,,8,0,0,,0,0
5.9KVA,2,5.900001,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,1.000000,0.000000,1.000000,0.000000,,,,,,,0,5.900001,5.900001,5.900001,5.900001,0.336000,,,,,,8,1,0,,0,0
52.8KVA,2,52.800000,0,22.900000,0.400000,5.000000,5.000000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,0.000000,0.000000,2.000000,0.000000,,,,,,,1,52.800000,52.800000,52.800000,52.800000,0.256000,,,,,,8,1,0,,0,0
6.8KVA,2,6.800001,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,1.000000,0.000000,1.000000,0.000000,,,,,,,0,6.800001,6.800001,6.800001,6.800001,0.336000,,,,,,8,1,0,,0,0
7.4KVA,1,7.400000,0,22.900000,0.400000,4.100000,4.100000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,Y_Y,0.000000,0.000000,2.000000,0.000000,,,,,,,0,7.400000,7.400000,7.400000,7.400000,0.100000,,,,,,8,0,0,,0,0
7.7KVA,2,7.700001,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,1.000000,0.000000,1.000000,0.000000,,,,,,,0,7.700001,7.700001,7.700001,7.700001,0.336000,,,,,,8,1,0,,0,0
8.4KVA,2,8.400000,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,1.000000,0.000000,1.000000,0.000000,,,,,,,0,8.400000,8.400000,8.400000,8.400000,0.336000,,,,,,8,1,0,,0,0
8.7KVA,2,8.700000,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,1.000000,0.000000,1.000000,0.000000,,,,,,,0,8.700000,8.700000,8.700000,8.700000,0.336000,,,,,,8,1,0,,0,0
900KVA,2,900.000000,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,1.000000,0.000000,1.000000,0.000000,,,,,,,0,900.000000,900.000000,900.000000,900.000000,0.336000,,,,,,8,1,0,,0,0
30KVA,2,30.000000,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,1.000000,0.000000,1.000000,0.000000,,,,,,,0,30.000000,30.000000,30.000000,30.000000,0.336000,,,,,,8,1,0,,0,0
399.3KVA,2,399.300000,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,1.000000,0.000000,1.000000,0.000000,,,,,,,0,399.299988,399.299988,399.299988,399.299988,0.336000,,,,,,8,1,0,,0,0
99.7KVA,2,99.699999,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,1.000000,0.000000,1.000000,0.000000,,,,,,,0,99.699996,99.699996,99.699996,99.699996,0.336000,,,,,,8,1,0,,0,0
112KVA,2,111.999999,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,1.000000,0.000000,1.000000,0.000000,,,,,,,0,111.999999,111.999999,111.999999,111.999999,0.336000,,,,,,8,1,0,,0,0
110KVA,2,110.000001,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,1.000000,0.000000,1.000000,0.000000,,,,,,,0,110.000001,110.000001,110.000001,110.000001,0.336000,,,,,,8,1,0,,0,0
30KVA-3F,2,30.000000,0,22.900000,0.400000,3.750000,3.750000,0.000000,0.000000,0.000000,3.000000,3.000000,0.000000,0.000000,0.000000,D_Y,0.000000,0.000000,2.000000,0.000000,,,,,,,0,30.000000,30.000000,30.000000,30.000000,0.140000,,,,,,8,1,0,,0,0
465KVA,2,465.000000,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,1.000000,0.000000,1.000000,0.000000,,,,,,,0,465.000000,465.000000,465.000000,465.000000,0.336000,,,,,,8,1,0,,0,0
563KVA,2,563.000001,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,1.000000,0.000000,1.000000,0.000000,,,,,,,0,563.000001,563.000001,563.000001,563.000001,0.336000,,,,,,8,1,0,,0,0
600KVA,2,600.000000,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,1.000000,0.000000,1.000000,0.000000,,,,,,,0,600.000000,600.000000,600.000000,600.000000,0.336000,,,,,,8,1,0,,0,0
115KVA,2,114.999999,0,22.900000,0.400000,4.500000,4.500000,0.000000,0.000000,0.000000,4.000000,4.000000,0.000000,0.000000,0.000000,D_Y,1.000000,0.000000,1.000000,0.000000,,,,,,,0,114.999999,114.999999,114.999999,114.999999,0.336000,,,,,,8,1,0,,0,0

[THREE WINDING TRANSFORMER]
FORMAT_THREEWINDINGTRANSFORMER=ID,PrimaryRatedCapacity,PrimaryCapacityLimit1,PrimaryCapacityLimit2,PrimaryCapacityLimit3,PrimaryCapacityLimit4,PrimaryVoltage,PrimaryConnection,PrimaryRg,PrimaryXg,PrimaryToSecondaryZ1,PrimaryToSecondaryZ0,PrimaryToSecondaryXR1,PrimaryToSecondaryXR0,PrimaryToSecondaryPhaseShiftType,PrimaryToTertiaryZ1,PrimaryToTertiaryZ0,PrimaryToTertiaryXR1,PrimaryToTertiaryXR0,PrimaryToTertiaryPhaseShiftType,SecondaryToTertiaryZ1,SecondaryToTertiaryZ0,SecondaryToTertiaryXR1,SecondaryToTertiaryXR0,SecondaryRatedCapacity,SecondaryCapacityLimit1,SecondaryCapacityLimit2,SecondaryCapacityLimit3,SecondaryCapacityLimit4,SecondaryVoltage,SecondaryConnection,SecondaryRg,SecondaryXg,TertiaryRatedCapacity,TertiaryCapacityLimit1,TertiaryCapacityLimit2,TertiaryCapacityLimit3,TertiaryCapacityLimit4,TertiaryVoltage,TertiaryConnection,TertiaryRg,TertiaryXg,LTC1_NumberOfTaps,LTC1_UpperBandwidth,LTC1_LowerBandwidth,LTC1_MaximumRegulationRange,LTC1_MinimumRegulationRange,LTC2_NumberOfTaps,LTC2_UpperBandwidth,LTC2_LowerBandwidth,LTC2_MaximumRegulationRange,LTC2_MinimumRegulationRange,NoLoadLosses,FailRate,TmpFailRate,MajorRepairTime,MinorRepairTime,MajorFailureProportion,SymbolID,Favorite,Comments
DEFAULT,50000.000000,50000.000000,65000.000000,50000.000000,65000.000000,69.000000,0,5.000000,0.000000,5.800000,5.800000,35.000000,35.000000,11,10.100000,10.100000,35.000000,35.000000,0,3.500000,3.500000,35.000000,35.000000,40000.000000,40000.000000,50000.000000,40000.000000,50000.000000,13.800000,2,0.000000,0.000000,10000.000000,10000.000000,13000.000000,10000.000000,13000.000000,13.800000,0,15.000000,0.000000,,,,,,,,,,,0.000000,,,,,,0,0,



[SERIE CAPACITOR]
FORMAT_SERIECAPACITOR=ID,Amps,Amps_1,Amps_2,Amps_3,Amps_4,Reactance,SymbolID,Favorite,Comments
DEFAULT,100.000000,100.000000,100.000000,100.000000,100.000000,0.100000,0,0,

[SERIE REACTOR]
FORMAT_SERIEREACTOR=ID,Amps,Amps_1,Amps_2,Amps_3,Amps_4,Reactance,SymbolID,Favorite,Comments
DEFAULT,100.000000,100.000000,100.000000,100.000000,100.000000,0.100000,0,0,

[SHUNT CAPACITOR]
FORMAT_SHUNTCAPACITOR=ID,KVAR,KV,CostForFixedBank,CostForSwitchedBank,SymbolID,Type,InterruptingRating,Favorite,Comments
200KVAR/FASE,200.000000,13.200000,0.000000,0.000000,0,1,0.000000,0,
300KVAR/FASE,300.000000,13.200000,0.000000,0.000000,0,1,0.000000,0,
400KVAR/FASE,400.000000,13.200000,0.000000,0.000000,0,1,0.000000,0,
DEFAULT,100.000000,7.200000,0.000000,0.000000,0,1,0.000000,0,
100KVAR/FASE,100.000000,13.800000,0.000000,0.000000,0,1,0.000000,0,

[SHUNT REACTOR]
FORMAT_SHUNTREACTOR=ID,KVAR,KV,CostForFixedBank,CostForSwitchedBank,SymbolID,Type,InterruptingRating,Favorite,Comments
DEFAULT,100.000000,7.200000,0.000000,0.000000,0,1,0.000000,0,

[ARC FURNACE]
FORMAT_ARCFURNACE=ID,Frequency,MagnitudePercent,SymbolOnID,SymbolOffID,Favorite,Comments
DEFAULT,3.000000,33.000000,0,0,0,

[CTYPE FILTER]
FORMAT_CTYPEFILTER=ID,R1,L1,C1,R2,L2,C2,R3,L3,C3,TunedFrequency,FilterTotalReactivePower,RatedVoltage,QualityFactor,SymbolOnID,SymbolOffID,Favorite,Comments
DEFAULT,4.200000,208.000000,1.510000,1.656000,24.000000,12.080000,2.110000,20.000000,10.080000,5.000000,100.000000,8.000000,8.000000,0,0,0,

[DOUBLE TUNED FILTER]
FORMAT_DOUBLETUNEDFILTER=ID,R1,L1,C1,R2,L2,C2,R3,TunedFrequency1,TunedFrequency2,FirstTunedQ,FirstTunedQualityFactor,FirstTunedV,SecondTunedQ,SecondTunedQualityFactor,SecondTunedV,SymbolOnID,SymbolOffID,Favorite,Comments
DEFAULT,4.200000,208.000000,1.510000,1.656000,24.000000,12.080000,2.110000,3.000000,3.000000,1000.000000,10.000000,13.800000,1000.000000,10.000000,13.800000,0,0,0,

[HIGH PASS FILTER]
FORMAT_HIGHPASSFILTER=ID,R,L,C,KVAR,KV,TunedFrequency,FilterTotalReactivePower,QualityFactor,SymbolOnID,SymbolOffID,Favorite,Comments
DEFAULT,4.200000,208.000000,1.510000,20.000000,13.800000,5.000000,100.000000,10.000000,0,0,0,

[IDEAL CONVERTER]
FORMAT_IDEALCONVERTER=ID,PulseNumber,KVA,KV,SymbolOnID,SymbolOffID,Favorite,Comments
DEFAULT,6,1.000000,1.000000,0,0,0,

[NON IDEAL CONVERTER]
FORMAT_NONIDEALCONVERTER=ID,PulseNumber,KVA,KV,SymbolOnID,SymbolOffID,Favorite,Comments
DEFAULT,6,1.000000,1.000000,0,0,0,

[FREQUENCY SOURCE]
FORMAT_FREQUENCYSOURCE=ID,Frequency,Magnitude,Angle,InPercent,SymbolOnID,SymbolOffID,VoltageSource,Favorite,Comments
DEFAULT,3.000000,5.000000,30.000000,0,0,0,0,0,
DEFAULT,5.000000,2.000000,30.000000,0,0,0,0,0,

[SINGLE TUNED FILTER]
FORMAT_SINGLETUNEDFILTER=ID,R,L,C,TunedFrequency,KVAR,KV,ConnectionConfiguration,QualityFactor,UseFilterReactivePower,FilterTotalReactivePower,SymbolOnID,SymbolOffID,Favorite,Comments
DEFAULT,6.400000,67.906100,4.144660,5.000000,100.000000,8.000000,0,10.000000,-1,100.000000,0,0,0,

[INDUCTION MACHINE EQ CIRCUIT]
FORMAT_INDUCTIONMACHINEEQCIRCUIT=ID,Type,RotorType,EstimationMethod,StatorRS_Ohms,StatorXS_Ohms,MagnetisingRM_Ohms,MagnetisingXM_Ohms,OuterCageRotorRR1_OHMS,OuterCageRotorXR1_OHMS,InnerCageRotorRR2_OHMS,InnerCageRotorXR2_OHMS,CageFactorR,CageFactorX,InertiaUnit,Inertia,ImpedanceUnit
DEFAULT,33,0,1,0.050000,1.000000,1000.000000,50.000000,0.100000,1.000000,0.100000,1.000000,0.800000,-0.100000,0,1.000000,0
M-100HP,33,0,1,0.050000,1.000000,1000.000000,50.000000,0.100000,1.000000,0.100000,1.000000,0.800000,-0.100000,0,1.000000,0
M-200HP,33,0,1,0.050000,1.000000,1000.000000,50.000000,0.100000,1.000000,0.100000,1.000000,0.800000,-0.100000,0,1.000000,0
M-5000KW,33,0,1,0.050000,1.000000,1000.000000,50.000000,0.100000,1.000000,0.100000,1.000000,0.800000,-0.100000,0,1.000000,0
M-500HP,33,0,1,0.050000,1.000000,1000.000000,50.000000,0.100000,1.000000,0.100000,1.000000,0.800000,-0.100000,0,1.000000,0
M-50HP,33,0,1,0.050000,1.000000,1000.000000,50.000000,0.100000,1.000000,0.100000,1.000000,0.800000,-0.100000,0,1.000000,0
DEFAULT,35,0,1,0.050000,1.000000,1000.000000,50.000000,0.100000,1.000000,0.100000,1.000000,0.800000,-0.100000,0,1.000000,0

[SYNCHRONOUS MACHINE EQ CIRCUIT]
FORMAT_SYNCHRONOUSMACHINEEQCIRCUIT=ID,Type,SynchronousXD,SynchronousXQ,SynchronousXP,TransientXD,TransientXQ,TransientTDO,TransientTQO,SubtransientXD,SubtransientXQ,SubtransientTDO,SubtransientTQO,InertiaUnits,Inertia
G1,36,1.200000,0.900000,0.100000,0.300000,0.600000,5.000000,1.500000,0.150000,0.200000,0.040000,0.080000,0,1.000000
G2,36,1.200000,0.900000,0.100000,0.300000,0.600000,5.000000,1.500000,0.150000,0.200000,0.040000,0.080000,0,1.000000
G23,36,1.200000,0.900000,0.100000,0.300000,0.600000,5.000000,1.500000,0.150000,0.200000,0.040000,0.080000,0,1.000000
DEFAULT,36,1.200000,0.900000,0.100000,0.300000,0.600000,5.000000,1.500000,0.150000,0.200000,0.040000,0.080000,0,1.000000
DEFAULT,34,1.200000,0.900000,0.100000,0.300000,0.600000,5.000000,1.500000,0.150000,0.200000,0.040000,0.080000,0,1.000000

[SYNCHRONOUS MACHINE EXT STAB]
FORMAT_SYNCHRONOUSMACHINEEXTST=ID,Type,StabilityModel,DampingConstant,SaturationSGU,SaturationSGL,SaturationEU,SaturationEL
G1,36,1,0.000000,0.600000,0.120000,1.200000,1.000000
G2,36,1,0.000000,0.600000,0.120000,1.200000,1.000000
G23,36,1,0.000000,0.600000,0.120000,1.200000,1.000000
DEFAULT,36,1,0.000000,0.600000,0.120000,1.200000,1.000000
DEFAULT,34,1,0.000000,0.600000,0.120000,1.200000,1.000000



[REACTIVE POWER CAPABILITY POINTS]
FORMAT_REACTIVEPOWERCAPABILITYPOINTS=ID,PointIndex,Power,MaxReactivePower,MinReactivePower
G1,0,42.500000,21.250000,0.000000
G1,1,45.000000,22.500000,0.000000
G1,2,47.500000,23.750000,0.000000
G1,3,50.000000,25.000000,0.000000
G1,4,52.500000,26.250000,0.000000
G1,5,55.000000,27.500000,0.000000
G1,6,57.500000,28.750000,0.000000
G2,0,42.500000,21.250000,0.000000
G2,1,45.000000,22.500000,0.000000
G2,2,47.500000,23.750000,0.000000
G2,3,50.000000,25.000000,0.000000
G2,4,52.500000,26.250000,0.000000
G2,5,55.000000,27.500000,0.000000
G2,6,57.500000,28.750000,0.000000
G23,0,85.000000,42.500000,0.000000
G23,1,90.000000,45.000000,0.000000
G23,2,95.000000,47.500000,0.000000
G23,3,100.000000,50.000000,0.000000
G23,4,105.000000,52.500000,0.000000
G23,5,110.000000,55.000000,0.000000
G23,6,115.000000,57.500000,0.000000
DEFAULT,0,85.000000,42.500000,0.000000
DEFAULT,1,90.000000,45.000000,0.000000
DEFAULT,2,95.000000,47.500000,0.000000
DEFAULT,3,100.000000,50.000000,0.000000
DEFAULT,4,105.000000,52.500000,0.000000
DEFAULT,5,110.000000,55.000000,0.000000
DEFAULT,6,115.000000,57.500000,0.000000

